# Model card: aalborg-roomb-sensor-roomtemperature-1h

## Model

- **Task:** forecast RoomB:Sensor__room_temperature (zone_air_temperature, degC) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm {'min_samples_leaf': 100, 'max_leaf_nodes': 15, 'max_iter': 100, 'learning_rate': 0.1, 'l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:38:08 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `6100279b4e87ff5e`

## Intended use

Forecast room temperature one hour ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:00:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomB:Sensor__CO2` (co2, ppm), `RoomB:People__amount` (occupancy_count, count), `RoomB:Room__active` (occupancy_status, binary), `RoomB:Damper__position` (position, %), `RoomB:Radiator__control_signal__motor_valve` (position, %), `RoomB:Light__level__ceiling` (illuminance, lux), `RoomB:Light__on_off_signal` (equipment_status, binary), `RoomB:Window__opened_closed` (equipment_status, binary), `RoomB:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomB:Control__heating_limit` (temperature_setpoint, degC), `RoomB:Control__cooling_limit` (temperature_setpoint, degC)
- **Target range seen:** 20 to 30 degC

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:15:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (degC) | 0.414 | 0.275 |
| MAE (degC) | 0.303 | 0.133 |
| CV(RMSE) % | 1.995 | 1.325 |
| NMBE % | -1.058 | -0.002 |
| R² | 0.617 | 0.831 |

Skill vs persistence: -0.51.

90% prediction interval: ±0.358 degC; it contained 66% of test values.

Main inputs: RoomB:Sensor__room_temperature (recent history) (91%), RoomB:Light__level__ceiling (5%), RoomB:Room__active (1%), calendar (time of day, weekday) (1%), RoomB:Radiator__control_signal__motor_valve (1%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | no | skill -0.506 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4432 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.
- The model is barely better than persistence on test data (skill -0.51).

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
