# Model card: aalborg-roomc-sensor-co2-1h

## Model

- **Task:** forecast RoomC:Sensor__CO2 (co2, ppm) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm {'min_samples_leaf': 100, 'max_leaf_nodes': 15, 'max_iter': 100, 'learning_rate': 0.1, 'l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:39:00 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `c436981a334426af`

## Intended use

Forecast room CO2 one hour ahead for demand-controlled ventilation.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:15:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomC:Sensor__room_temperature` (zone_air_temperature, degC), `RoomC:People__amount` (occupancy_count, count), `RoomC:Room__active` (occupancy_status, binary), `RoomC:Damper__position` (position, %), `RoomC:Radiator__control_signal__motor_valve` (position, %), `RoomC:Light__level__ceiling` (illuminance, lux), `RoomC:Light__on_off_signal` (equipment_status, binary), `RoomC:Window__opened_closed` (equipment_status, binary), `RoomC:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomC:Control__heating_limit` (temperature_setpoint, degC), `RoomC:Control__cooling_limit` (temperature_setpoint, degC)
- **Target range seen:** 381 to 983 ppm

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:30:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (ppm) | 19.044 | 21.420 |
| MAE (ppm) | 9.139 | 6.245 |
| CV(RMSE) % | 4.371 | 4.917 |
| NMBE % | -0.726 | 0.008 |
| R² | 0.749 | 0.683 |

Skill vs persistence: 0.11.

90% prediction interval: ±26.3 ppm; it contained 91% of test values.

Main inputs: RoomC:Sensor__CO2 (recent history) (90%), RoomC:Room__active (2%), RoomC:Light__on_off_signal (2%), Ventilation:HC__power (2%), calendar (time of day, weekday) (1%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.111 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4429 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
