# Model card: aalborg-roomd-sensor-co2-1h

## Model

- **Task:** forecast RoomD:Sensor__CO2 (co2, ppm) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:40:02 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `dce91fca7a0cc961`

## Intended use

Forecast room CO2 one hour ahead for demand-controlled ventilation.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-16 02:30:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomD:Sensor__room_temperature` (zone_air_temperature, degC), `RoomD:People__amount` (occupancy_count, count), `RoomD:Room__active` (occupancy_status, binary), `RoomD:Damper__position` (position, %), `RoomD:Radiator__control_signal__motor_valve` (position, %), `RoomD:Light__level__ceiling` (illuminance, lux), `RoomD:Light__on_off_signal` (equipment_status, binary), `RoomD:Window__opened_closed` (equipment_status, binary), `RoomD:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomD:Control__heating_limit` (temperature_setpoint, degC), `RoomD:Control__cooling_limit` (temperature_setpoint, degC)
- **Target range seen:** 377 to 1.1e+03 ppm

## Performance (held-out test period, time-ordered)

Test period 2023-11-16 03:45:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (ppm) | 30.516 | 34.170 |
| MAE (ppm) | 17.256 | 16.134 |
| CV(RMSE) % | 6.187 | 6.928 |
| NMBE % | 0.542 | -0.009 |
| R² | 0.871 | 0.838 |

Skill vs persistence: 0.11.

90% prediction interval: ±49 ppm; it contained 90% of test values.

Main inputs: RoomD:Sensor__CO2 (recent history) (93%), calendar (time of day, weekday) (3%), RoomD:Light__on_off_signal (1%), RoomD:Room__active (1%), RoomD:People__amount (1%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.107 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4402 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
