# Model card: aalborg-roomd-sensor-roomtemperature-1h

## Model

- **Task:** forecast RoomD:Sensor__room_temperature (zone_air_temperature, degC) 1 h ahead (4 step(s) of 15 min)
- **Model:** ridge {'model__alpha': np.float64(1.96282248134428)}
- **Trained:** 2026-10-29T03:16:46 with bemlops 0.2.0.dev0 (code 8d12bd9)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `8fc9ac637cfbb2eb`

## Intended use

Forecast room temperature one hour ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-16 02:30:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomD:Sensor__CO2` (co2, ppm), `RoomD:People__amount` (occupancy_count, count), `RoomD:Room__active` (occupancy_status, binary), `RoomD:Damper__position` (position, %), `RoomD:Radiator__control_signal__motor_valve` (position, %), `RoomD:Light__level__ceiling` (illuminance, lux), `RoomD:Light__on_off_signal` (equipment_status, binary), `RoomD:Window__opened_closed` (equipment_status, binary), `RoomD:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomD:Control__heating_limit` (temperature_setpoint, degC), `RoomD:Control__cooling_limit` (temperature_setpoint, degC)
- **Target range seen:** 18.7 to 29.5 degC

## Performance (held-out test period, time-ordered)

Test period 2023-11-16 03:45:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (degC) | 0.344 | 0.367 |
| MAE (degC) | 0.257 | 0.256 |
| CV(RMSE) % | 1.684 | 1.798 |
| NMBE % | 0.254 | 0.004 |
| R² | 0.908 | 0.895 |

Skill vs persistence: 0.06.

90% prediction interval: ±0.394 degC; it contained 79% of test values.

Main inputs: RoomD:Sensor__room_temperature (recent history) (91%), RoomD:Radiator__control_signal__motor_valve (3%), Ventilation:EL_meter__power (2%), calendar (time of day, weekday) (1%), Ventilation:HC__power (1%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.064 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4402 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
