# Model card: aalborg-roomf-sensor-co2-1h

## Model

- **Task:** forecast RoomF:Sensor__CO2 (co2, ppm) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:42:06 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `dc44eea2d7fdfaf1`

## Intended use

Forecast room CO2 one hour ahead for demand-controlled ventilation.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:30:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomF:Sensor__room_temperature` (zone_air_temperature, degC), `RoomF:People__amount` (occupancy_count, count), `RoomF:Room__active` (occupancy_status, binary), `RoomF:Damper__position` (position, %), `RoomF:Radiator__control_signal__motor_valve` (position, %), `RoomF:Light__level__ceiling` (illuminance, lux), `RoomF:Light__on_off_signal` (equipment_status, binary), `RoomF:Window__opened_closed` (equipment_status, binary), `RoomF:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomF:Control__heating_limit` (temperature_setpoint, degC), `RoomF:Control__cooling_limit` (temperature_setpoint, degC)
- **Target range seen:** 368 to 851 ppm

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:45:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (ppm) | 22.967 | 27.959 |
| MAE (ppm) | 11.926 | 10.264 |
| CV(RMSE) % | 4.992 | 6.077 |
| NMBE % | -0.515 | -0.003 |
| R² | 0.862 | 0.796 |

Skill vs persistence: 0.18.

90% prediction interval: ±49.3 ppm; it contained 94% of test values.

Main inputs: RoomF:Sensor__CO2 (recent history) (85%), calendar (time of day, weekday) (6%), RoomF:Room__active (5%), Ventilation:EL_meter__power (2%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.179 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4430 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
