# Model card: aalborg-roomf-sensor-roomtemperature-1h

## Model

- **Task:** forecast RoomF:Sensor__room_temperature (zone_air_temperature, degC) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:42:38 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `880365280b504a86`

## Intended use

Forecast room temperature one hour ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:00:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomF:Sensor__CO2` (co2, ppm), `RoomF:People__amount` (occupancy_count, count), `RoomF:Room__active` (occupancy_status, binary), `RoomF:Damper__position` (position, %), `RoomF:Radiator__control_signal__motor_valve` (position, %), `RoomF:Light__level__ceiling` (illuminance, lux), `RoomF:Light__on_off_signal` (equipment_status, binary), `RoomF:Window__opened_closed` (equipment_status, binary), `RoomF:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomF:Control__heating_limit` (temperature_setpoint, degC), `RoomF:Control__cooling_limit` (temperature_setpoint, degC)
- **Target range seen:** 19.5 to 27.7 degC

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:15:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (degC) | 0.166 | 0.182 |
| MAE (degC) | 0.113 | 0.115 |
| CV(RMSE) % | 0.817 | 0.892 |
| NMBE % | -0.221 | 0.001 |
| R² | 0.923 | 0.908 |

Skill vs persistence: 0.08.

90% prediction interval: ±0.311 degC; it contained 93% of test values.

Main inputs: RoomF:Sensor__room_temperature (recent history) (94%), calendar (time of day, weekday) (3%), RoomF:Radiator__control_signal__motor_valve (1%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.084 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4432 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
