# Model card: bdg2-Peacock_education_Lyle

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm {'min_samples_leaf': 20, 'max_leaf_nodes': 15, 'max_iter': 200, 'learning_rate': 0.05, 'l2_regularization': 0.1}
- **Trained:** 2026-11-07T22:41:02 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `188ce77efee3b091`, prepared `cb9cafe45f8667fb`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-13 08:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 436 to 1.16e+03 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-14 09:00:00 to 2017-12-31 23:00:00.

| Metric | Model | same_time_last_week |
|---|---|---|
| RMSE (kWh) | 44.490 | 78.972 |
| MAE (kWh) | 30.643 | 52.099 |
| CV(RMSE) % | 7.025 | 12.470 |
| NMBE % | -2.568 | -1.140 |
| R² | 0.882 | 0.627 |

Skill vs same_time_last_week: 0.44.

90% prediction interval: ±53 kWh; it contained 85% of test values.

Main inputs: electricity (recent history) (69%), calendar (time of day, weekday) (30%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.437 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 7.0%, NMBE -2.6% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2607 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
