# Model card: bdg2-Peacock_lodging_Matthew

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** ridge {'model__alpha': np.float64(19.549524484259873)}
- **Trained:** 2026-11-07T22:45:34 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `3c2dc1291566cc01`, prepared `997271148fe3695d`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-13 08:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 35.3 to 90.7 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-14 09:00:00 to 2017-12-31 23:00:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kWh) | 4.194 | 4.888 |
| MAE (kWh) | 3.308 | 3.732 |
| CV(RMSE) % | 7.235 | 8.432 |
| NMBE % | -1.004 | -0.090 |
| R² | 0.580 | 0.429 |

Skill vs persistence: 0.14.

90% prediction interval: ±8.17 kWh; it contained 95% of test values.

Main inputs: electricity (recent history) (93%), calendar (time of day, weekday) (6%), airTemperature (1%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.142 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 7.2%, NMBE -1.0% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2607 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
