# Model card: bdg2-Wolf_education_Ursula

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:46:40 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `67aec763e0f6d071`, prepared `a8d2a25435ec7fd5`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-13 09:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 28 to 313 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-14 10:00:00 to 2017-12-31 23:00:00.

| Metric | Model | towt |
|---|---|---|
| RMSE (kWh) | 31.211 | 42.004 |
| MAE (kWh) | 21.704 | 32.045 |
| CV(RMSE) % | 25.211 | 33.930 |
| NMBE % | -7.370 | -17.604 |
| R² | 0.635 | 0.339 |

Skill vs towt: 0.26.

90% prediction interval: ±58.1 kWh; it contained 93% of test values.

Main inputs: calendar (time of day, weekday) (60%), electricity (recent history) (39%), airTemperature (1%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.257 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 25.2%, NMBE -7.4% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2599 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
