# Run report: robod-room3-indoor_relative_humidity-30min

**Task:** forecast indoor_relative_humidity (relative_humidity, %) 30 min ahead (2 step(s) of 15 min)

## Data check

8352 raw rows from 2021-09-07 00:00:00+08:00 to 2021-12-23 23:55:00+08:00, typical step 5 min.

| Severity | Issue | What we found | What happens / what to do |
|---|---|---|---|
| warning | `index:gaps` | 7 gap(s) longer than 3 time steps, 79 d 35 min in total; longest 68 d 5 min from 2021-10-01 23:55:00+08:00 to 2021-12-09 00:00:00+08:00. | Gaps stay missing. Short gaps in inputs are forward-filled; the target is never filled. |
| info | `columns:undeclared` | 14 column(s) are not declared and will be ignored: ceiling_fan_energy, ahu_fan_energy, cooling_coil_valve_position, cooling_coil_valve_command, ahu_fan_speed, offcoil_air_temp, offcoil_temp_setpoint, pressure_across_filter .... | Declare any you want the model to use. |
| warning | `spikes:air_temperature` | 1 single-sample spike(s), e.g. 26.852 at 2021-09-10 02:15:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:indoor_relative_humidity` | 53 single-sample spike(s), e.g. 69.088, 67.0573, 65.3896 at 2021-09-07 00:15:00+08:00. | prepare() treats them as missing (by default). |
| warning | `stuck:occupant_count` | Sensor repeats exactly 3 for 6 h 5 min (2021-12-16 12:00:00+08:00 to 2021-12-16 18:05:00+08:00); 1 such stretch(es), 6 h 5 min in total. The value is unchanged in 89% of steps and changes by at least ~1 when it does: this looks like change-of-value logging with a deadband. | If so, flat stretches are normal: declare the column with flat_ok=True and note why. Otherwise prepare() treats them as missing. |
| warning | `missing:chilled_water_energy` | 31% of entries are missing. | Models that need complete inputs fill them with the training median. |
| warning | `spikes:dry_bulb_temp` | 11 single-sample spike(s), e.g. 24.6033, 26.9033, 26.0046 at 2021-09-10 05:00:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:outdoor_relative_humidity` | 32 single-sample spike(s), e.g. 83.6001, 84.2, 78.985 at 2021-09-07 07:15:00+08:00. | prepare() treats them as missing (by default). |

**Decisions recorded:**

- Timestamps carry +08:00; converted to Asia/Singapore local time (no daylight saving).
- indoor_co2 never reads below exactly 400 ppm: a sensor floor, so long flat stretches at 400 in an empty room are real. Declared flat_ok so they are not masked as a stuck sensor.
- wifi_connected_devices declared 'other': a proxy for occupancy, not a count of people.
- Energy columns are kWh per 5-minute interval (not cumulative), so declared as interval energy.
- ahu_fan_energy not used: identical statistics in Rooms 4 and 5 suggest a shared AHU, not room-level data.
- Data cover weekdays in separate blocks between September and December 2021; gaps between blocks stay missing.
- outdoor_relative_humidity sits at 99.9-100% for many hours on tropical nights: saturation, not a stuck sensor. Declared flat_ok.
- chilled_water_energy: whole days on which the meter read zero while the AHU fan ran with the cooling-coil valve open are set to missing (dead meter; see mask_dead_chilled_water_meter).

## Preparation

- mask_spikes `air_temperature`: Single-sample spikes set to missing. (1)
- mask_spikes `indoor_relative_humidity`: Single-sample spikes set to missing. (53)
- mask_stuck `occupant_count`: 1 stuck stretch(es) set to missing. (2)
- convert_units `supply_air_flow`: Converted m3/h to m3/s.
- mask_spikes `dry_bulb_temp`: Single-sample spikes set to missing. (11)
- mask_spikes `outdoor_relative_humidity`: Single-sample spikes set to missing. (32)
- resample: Resampled to a regular 15 min grid (10368 rows). (10368)
- forward_fill `indoor_co2`: Filled input gaps up to 1h with the last known value. (31)
- forward_fill `air_temperature`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `pm2.5`: Filled input gaps up to 1h with the last known value. (31)
- forward_fill `illuminance`: Filled input gaps up to 1h with the last known value. (31)
- forward_fill `voc`: Filled input gaps up to 1h with the last known value. (31)
- forward_fill `sound_pressure_level`: Filled input gaps up to 1h with the last known value. (31)
- forward_fill `wifi_connected_devices`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `occupant_count`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `occupant_presence`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `plug_load_energy`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `lighting_energy`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `chilled_water_energy`: Filled input gaps up to 1h with the last known value. (24)
- forward_fill `temp_setpoint`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `supply_air_temperature`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `damper_position`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `supply_air_flow`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `dry_bulb_temp`: Filled input gaps up to 1h with the last known value. (29)
- forward_fill `global_horizontal_solar_radiation`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `outdoor_relative_humidity`: Filled input gaps up to 1h with the last known value. (29)

## Split

| Set | From | To | Rows |
|---|---|---|---|
| train | 2021-09-07 00:00:00+08:00 | 2021-12-13 06:30:00+08:00 | 1945 |
| val | 2021-12-13 07:15:00+08:00 | 2021-12-17 14:45:00+08:00 | 414 |
| test | 2021-12-17 15:30:00+08:00 | 2021-12-23 23:45:00+08:00 | 416 |

Time-ordered, with a 30 min gap between sets.

## Validation

| model | type | RMSE | MAE | CV(RMSE) % | NMBE % | R² |
|---|---|---|---|---|---|---|
| gbm_change | ml | 1.190 | 0.783 | 1.873 | 0.643 | 0.883 |
| persistence | baseline | 1.256 | 0.695 | 1.975 | 0.025 | 0.870 |
| ridge | ml | 1.412 | 1.060 | 2.220 | 0.055 | 0.836 |
| gbm | ml | 1.517 | 0.992 | 2.387 | 0.849 | 0.810 |
| random_forest | ml | 1.732 | 1.071 | 2.725 | 0.989 | 0.753 |
| same_time_yesterday | baseline | 2.659 | 2.083 | 4.182 | 1.528 | 0.418 |
| time_of_day_profile | baseline | 3.745 | 3.072 | 5.891 | 4.747 | -0.154 |
| time_of_week_profile | baseline | 3.916 | 3.198 | 6.159 | 4.797 | -0.262 |
| towt | baseline | 4.136 | 3.371 | 6.506 | 5.010 | -0.408 |
| same_time_last_week | baseline | 4.345 | 3.359 | 6.835 | 4.665 | -0.554 |

## Test result

Chosen model: **gbm_change** {'base__min_samples_leaf': 50, 'base__max_leaf_nodes': 31, 'base__max_iter': 100, 'base__learning_rate': 0.05, 'base__l2_regularization': 0.0}

| Metric | Model | persistence |
|---|---|---|
| RMSE (%) | 0.759 | 1.191 |
| MAE (%) | 0.474 | 0.613 |
| CV(RMSE) % | 1.221 | 1.916 |
| NMBE % | -0.044 | 0.050 |
| R² | 0.928 | 0.822 |

Skill vs persistence: **0.36** (1 = perfect, 0 = no better than the baseline).

90% prediction interval: ±2.29 % (width from validation errors); it contained 99% of test values.

## Backtest (rolling origin)

The chosen model refitted before each block on all earlier data:

| Block | Rows | Skill |
|---|---|---|
| 2021-12-13 to 2021-12-16 | 278 | 0.27 |
| 2021-12-16 to 2021-12-21 | 278 | 0.02 |
| 2021-12-21 to 2021-12-23 | 278 | 0.43 |

Pooled skill: **0.19**. The first blocks overlap the validation period used to choose the model; the single test period above is the untouched result.

## What the model relies on

Share of the model's accuracy lost when each input is scrambled (test period):

| Input | Share |
|---|---|
| indoor_relative_humidity (recent history) | 84% |
| calendar (time of day, weekday) | 14% |
| illuminance | 1% |
| air_temperature | 1% |

## Plots

![timeseries](test_timeseries.png)
![scatter](test_scatter.png)
