# Model card: robod-room4-pm25-30min

## Model

- **Task:** forecast pm2.5 (pm25, ug/m3) 30 min ahead (2 step(s) of 15 min)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 7, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 0.1}
- **Trained:** 2026-10-29T03:29:47 with bemlops 0.2.0.dev0 (code 8d12bd9)
- **Data fingerprint:** raw `eb6e671f4a45f8f2`, prepared `bfe1693e8ff0274f`

## Intended use

Forecast PM2.5 30 min ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2021-09-07 00:00:00+08:00 to 2021-12-14 22:00:00+08:00 (train + validation)
- **Inputs:** `indoor_co2` (co2, ppm), `air_temperature` (zone_air_temperature, degC), `indoor_relative_humidity` (relative_humidity, %), `illuminance` (illuminance, lux), `voc` (other), `sound_pressure_level` (other), `wifi_connected_devices` (other), `occupant_count` (occupancy_count, count), `occupant_presence` (occupancy_status, binary), `plug_load_energy` (energy, kWh), `lighting_energy` (energy, kWh), `chilled_water_energy` (energy, kWh), `temp_setpoint` (temperature_setpoint, degC), `supply_air_temperature` (supply_air_temperature, degC), `damper_position` (position, %), `supply_air_flow` (airflow, m3/h), `dry_bulb_temp` (outdoor_air_temperature, degC), `global_horizontal_solar_radiation` (solar_irradiance, W/m2), `outdoor_relative_humidity` (relative_humidity, %)
- **Target range seen:** 0.106 to 22.8 ug/m3

## Performance (held-out test period, time-ordered)

Test period 2021-12-14 22:45:00+08:00 to 2021-12-23 23:45:00+08:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (ug/m3) | 1.710 | 1.807 |
| MAE (ug/m3) | 0.433 | 0.512 |
| CV(RMSE) % | 42.601 | 45.027 |
| NMBE % | 0.951 | -0.211 |
| R² | 0.718 | 0.685 |

Skill vs persistence: 0.05.

90% prediction interval: ±0.991 ug/m3; it contained 94% of test values.

Main inputs: pm2.5 (recent history) (97%), calendar (time of day, weekday) (3%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.054 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 675 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Feb, Mar, Apr, May, Jun, Jul, Aug. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
