# Model card: aalborg-heating-dh-power-1h

## Model

- **Task:** forecast Heating:DH__power (thermal_power, kW) 1 h ahead (4 step(s) of 15 min)
- **Model:** ridge {'model__alpha': np.float64(19.549524484259873)}
- **Trained:** 2026-11-07T22:43:32 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `23464cf3808e94e2`

## Intended use

Forecast district-heating power one hour ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:00:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Ventilation:HC__power` (thermal_power, W)
- **Target range seen:** 0 to 29.3 kW

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:15:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kW) | 4.057 | 5.027 |
| MAE (kW) | 2.730 | 3.444 |
| CV(RMSE) % | 32.262 | 39.970 |
| NMBE % | 1.940 | 0.025 |
| R² | 0.429 | 0.124 |

Skill vs persistence: 0.19.

90% prediction interval: ±0.964 kW; it contained 26% of test values.

Main inputs: Heating:DH__power (recent history) (98%), Ventilation:HC__power (2%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.193 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 25.2%, NMBE 1.9% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4432 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
