# Model card: aalborg-rooma-room-active-1h

## Model

- **Task:** forecast yes/no RoomA:Room__active (occupancy_status, binary) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm {'min_samples_leaf': 100, 'max_leaf_nodes': 15, 'max_iter': 100, 'learning_rate': 0.1, 'l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:37:26 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `5bd1ee869c49e4fb`

## Intended use

Forecast whether the room will be in use one hour ahead (motion sensor).

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:00:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomA:Sensor__CO2` (co2, ppm), `RoomA:Sensor__room_temperature` (zone_air_temperature, degC), `RoomA:People__amount` (occupancy_count, count), `RoomA:Damper__position` (position, %), `RoomA:Radiator__control_signal__motor_valve` (position, %), `RoomA:Light__level__ceiling` (illuminance, lux), `RoomA:Light__on_off_signal` (equipment_status, binary), `RoomA:Window__opened_closed` (equipment_status, binary), `RoomA:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomA:Control__heating_limit` (temperature_setpoint, degC), `RoomA:Control__cooling_limit` (temperature_setpoint, degC)
- **Share of 'yes' in training:** 0.19

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:15:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | time_of_day_probability |
|---|---|---|
| Brier score | 0.055 | 0.077 |
| Accuracy | 0.925 | 0.885 |
| Balanced accuracy | 0.864 | 0.849 |
| F1 | 0.794 | 0.721 |
| ROC AUC | 0.967 | 0.916 |

Skill vs time_of_day_probability: 0.28.

Main inputs: RoomA:Room__active (recent history) (60%), calendar (time of day, weekday) (36%), Ventilation:EL_meter__power (2%), RoomA:Radiator__control_signal__motor_valve (1%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.284 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4432 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
