# Model card: aalborg-roomc-room-active-1h

## Model

- **Task:** forecast yes/no RoomC:Room__active (occupancy_status, binary) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm {'min_samples_leaf': 100, 'max_leaf_nodes': 15, 'max_iter': 100, 'learning_rate': 0.1, 'l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:39:38 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `f74d8fe42828c7cc`

## Intended use

Forecast whether the room will be in use one hour ahead (motion sensor).

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:00:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:EL_meter__power` (electric_power, W), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W), `RoomC:Sensor__CO2` (co2, ppm), `RoomC:Sensor__room_temperature` (zone_air_temperature, degC), `RoomC:People__amount` (occupancy_count, count), `RoomC:Damper__position` (position, %), `RoomC:Radiator__control_signal__motor_valve` (position, %), `RoomC:Light__level__ceiling` (illuminance, lux), `RoomC:Light__on_off_signal` (equipment_status, binary), `RoomC:Window__opened_closed` (equipment_status, binary), `RoomC:Control__setpoint_temperature_global` (temperature_setpoint, degC), `RoomC:Control__heating_limit` (temperature_setpoint, degC), `RoomC:Control__cooling_limit` (temperature_setpoint, degC)
- **Share of 'yes' in training:** 0.09

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:15:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | time_of_day_probability |
|---|---|---|
| Brier score | 0.034 | 0.046 |
| Accuracy | 0.951 | 0.942 |
| Balanced accuracy | 0.775 | 0.500 |
| F1 | 0.579 | 0.000 |
| ROC AUC | 0.960 | 0.923 |

Skill vs time_of_day_probability: 0.25.

Main inputs: RoomC:Room__active (recent history) (47%), calendar (time of day, weekday) (38%), RoomC:Light__level__ceiling (4%), RoomC:Light__on_off_signal (3%), Outdoor:Wind__velocity (3%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.254 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4432 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
