# Model card: aalborg-ventilation-elmeter-power-1h

## Model

- **Task:** forecast Ventilation:EL_meter__power (electric_power, kW) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:43:02 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `735e35c55fccbd76`, prepared `88c5bea951eaa9a2`

## Intended use

Forecast ventilation (AHU) electric power one hour ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2023-02-27 01:00:00+01:00 to 2023-11-15 19:00:00+01:00 (train + validation)
- **Inputs:** `Outdoor:Temperature_air` (outdoor_air_temperature, degC), `Outdoor:Wind__velocity` (wind_speed, m/s), `Outdoor:Solar__direct_radiation__east_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__south_façade` (solar_irradiance, W/m2), `Outdoor:Solar__direct_radiation__west_façade` (solar_irradiance, W/m2), `Ventilation:Fan__air_flow__supply` (airflow, m3/h), `Ventilation:Sensor__air_temperature__supply` (supply_air_temperature, degC), `Heating:DH__power` (thermal_power, W), `Ventilation:HC__power` (thermal_power, W)
- **Target range seen:** 0.046 to 4.77 kW

## Performance (held-out test period, time-ordered)

Test period 2023-11-15 20:15:00+01:00 to 2024-01-01 00:00:00+01:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kW) | 0.280 | 0.520 |
| MAE (kW) | 0.125 | 0.162 |
| CV(RMSE) % | 28.675 | 53.235 |
| NMBE % | -0.415 | -0.003 |
| R² | 0.928 | 0.751 |

Skill vs persistence: 0.46.

90% prediction interval: ±0.383 kW; it contained 91% of test values.

Main inputs: Ventilation:EL_meter__power (recent history) (79%), Ventilation:Fan__air_flow__supply (10%), calendar (time of day, weekday) (9%), Ventilation:HC__power (1%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.461 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 26.5%, NMBE -0.4% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 4432 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Dec. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
