# Run report: aalborg-roome-sensor-co2-1h

**Task:** forecast RoomE:Sensor__CO2 (co2, ppm) 1 h ahead (4 step(s) of 15 min)

## Data check

88705 raw rows from 2023-02-27 00:00:00+01:00 to 2024-01-01 00:00:00+01:00, typical step 5 min.

| Severity | Issue | What we found | What happens / what to do |
|---|---|---|---|
| info | `columns:undeclared` | 167 column(s) are not declared and will be ignored: Heating:Control__setpoint_water_temperature__supply, Heating:DH__energy_accumulated, Heating:DH__operation_hours_accumulated, Heating:DH__water_flow, Heating:DH__water_flow_accumulated, Heating:DH__water_temperature__return, Heating:DH__water_temperature__supply, Heating:Mixing_valve__control_signal .... | Declare any you want the model to use. |
| warning | `stuck:Outdoor:Temperature_air` | Sensor repeats exactly 4.99997 for 1 d 13 h 15 min (2023-11-19 06:15:00+01:00 to 2023-11-20 19:30:00+01:00); 60 such stretch(es), 26 d 10 h 30 min in total. | prepare() treats these stretches as missing. |
| warning | `stuck:Outdoor:Wind__velocity` | Sensor repeats exactly 0.64299 for 1 d 1 h 20 min (2023-02-28 11:15:00+01:00 to 2023-03-01 12:35:00+01:00); 116 such stretch(es), 46 d 3 h 20 min in total. The value is unchanged in 82% of steps and changes by at least ~0.20278 when it does: this looks like change-of-value logging with a deadband. | If so, flat stretches are normal: declare the column with flat_ok=True and note why. Otherwise prepare() treats them as missing. |
| warning | `spikes:Outdoor:Wind__velocity` | 289 single-sample spike(s), e.g. 4.20511, 4.61631, 4.64302 at 2023-03-23 11:10:00+01:00. | prepare() treats them as missing. |
| warning | `spikes:RoomE:Sensor__CO2` | 348 single-sample spike(s), e.g. 684, 734, 580 at 2023-02-27 12:55:00+01:00. | prepare() treats them as missing. |
| warning | `spikes:RoomE:Sensor__room_temperature` | 51 single-sample spike(s), e.g. 23.84, 22.29, 22.9 at 2023-03-02 13:00:00+01:00. | prepare() treats them as missing. |
| warning | `missing:RoomE:People__amount` | 44% of entries are missing. | Models that need complete inputs fill them with the training median. |

**Decisions recorded:**

- Timestamps carry UTC offsets that switch at daylight saving; converted to Europe/Copenhagen local time with the zone kept, so the repeated autumn hour and the missing spring hour are handled exactly.
- Units are not in the headers. Inferred from magnitudes and the dataset paper: district-heating, heating-coil and ventilation electric power in W, supply air flow in m3/h, temperatures in degC.
- Facade solar sensors never read exactly zero (night offset of 2-4 W/m2), so long flat night stretches are real: declared flat_ok.
- Heating:DH__energy_accumulated and Ventilation:EL_meter__energy_accumulated are cumulative meters; not used, since the matching power points carry the same information per interval.
- Room CO2 is logged on change of value: in Room A the reading is unchanged in 95% of 5-minute steps and moves by at least ~34 ppm when it changes (vs 9% unchanged for room temperature). Long flat stretches are therefore expected, not stuck sensors: CO2 declared flat_ok in every room.
- Outdoor temperature is NOT logged that way (34% unchanged, tiny steps), so its flat stretches (e.g. 4.99997 degC for 37 h in November) are real faults and stay masked. Wind speed looks change-of-value logged too, but 25-hour holds are implausible, so it is left to masking (it is only an input).
- Room ventilation and heating are served by building systems that also serve other spaces; system points are inputs to room tasks, not room-level loads.

## Preparation

- mask_stuck `Outdoor:Temperature_air`: 60 stuck stretch(es) set to missing. (3354)
- mask_stuck `Outdoor:Wind__velocity`: 116 stuck stretch(es) set to missing. (5052)
- mask_spikes `Outdoor:Wind__velocity`: Single-sample spikes set to missing. (286)
- convert_units `Ventilation:EL_meter__power`: Converted W to kW.
- convert_units `Ventilation:Fan__air_flow__supply`: Converted m3/h to m3/s.
- convert_units `Heating:DH__power`: Converted W to kW.
- convert_units `Ventilation:HC__power`: Converted W to kW.
- mask_spikes `RoomE:Sensor__CO2`: Single-sample spikes set to missing. (348)
- mask_spikes `RoomE:Sensor__room_temperature`: Single-sample spikes set to missing. (51)
- resample: Resampled to a regular 15 min grid (29569 rows). (29569)
- forward_fill `Outdoor:Temperature_air`: Filled input gaps up to 1h with the last known value. (279)
- forward_fill `Outdoor:Wind__velocity`: Filled input gaps up to 1h with the last known value. (379)
- forward_fill `Outdoor:Solar__direct_radiation__east_façade`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `Outdoor:Solar__direct_radiation__south_façade`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `Outdoor:Solar__direct_radiation__west_façade`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `Ventilation:EL_meter__power`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `Ventilation:Fan__air_flow__supply`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `Ventilation:Sensor__air_temperature__supply`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `Heating:DH__power`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `Ventilation:HC__power`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `RoomE:Sensor__room_temperature`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `RoomE:People__amount`: Filled input gaps up to 1h with the last known value. (86)
- forward_fill `RoomE:Room__active`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `RoomE:Damper__position`: Filled input gaps up to 1h with the last known value. (2)
- forward_fill `RoomE:Radiator__control_signal__motor_valve`: Filled input gaps up to 1h with the last known value. (1)
- forward_fill `RoomE:Light__level__ceiling`: Filled input gaps up to 1h with the last known value. (2)
- forward_fill `RoomE:Light__on_off_signal`: Filled input gaps up to 1h with the last known value. (2)
- forward_fill `RoomE:Window__opened_closed`: Filled input gaps up to 1h with the last known value. (3)
- forward_fill `RoomE:Control__setpoint_temperature_global`: Filled input gaps up to 1h with the last known value. (2)
- forward_fill `RoomE:Control__heating_limit`: Filled input gaps up to 1h with the last known value. (2)
- forward_fill `RoomE:Control__cooling_limit`: Filled input gaps up to 1h with the last known value. (2)

## Split

| Set | From | To | Rows |
|---|---|---|---|
| train | 2023-02-27 01:00:00+01:00 | 2023-09-30 15:45:00+02:00 | 20688 |
| val | 2023-09-30 17:00:00+02:00 | 2023-11-15 19:15:00+01:00 | 4429 |
| test | 2023-11-15 20:30:00+01:00 | 2024-01-01 00:00:00+01:00 | 4430 |

Time-ordered, with a 1 h gap between sets.

## Validation

| model | type | RMSE | MAE | CV(RMSE) % | NMBE % | R² |
|---|---|---|---|---|---|---|
| gbm_change | ml | 28.719 | 13.501 | 6.173 | -0.106 | 0.798 |
| gbm | ml | 28.776 | 14.550 | 6.185 | -0.092 | 0.798 |
| ridge | ml | 31.148 | 16.246 | 6.695 | -0.058 | 0.763 |
| persistence | baseline | 33.803 | 14.376 | 7.266 | 0.021 | 0.721 |
| time_of_day_profile | baseline | 49.369 | 35.008 | 10.612 | 0.438 | 0.404 |
| same_time_yesterday | baseline | 68.603 | 44.632 | 14.746 | 0.043 | -0.150 |

## Test result

Chosen model: **gbm_change** {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}

| Metric | Model | persistence |
|---|---|---|
| RMSE (ppm) | 22.555 | 26.479 |
| MAE (ppm) | 10.114 | 9.617 |
| CV(RMSE) % | 4.921 | 5.777 |
| NMBE % | -0.252 | 0.006 |
| R² | 0.793 | 0.715 |

Skill vs persistence: **0.15** (1 = perfect, 0 = no better than the baseline).

90% prediction interval: ±48.3 ppm (width from validation errors); it contained 94% of test values.

## Backtest (rolling origin)

The chosen model refitted before each block on all earlier data:

| Block | Rows | Skill |
|---|---|---|
| 2023-09-30 to 2023-10-31 | 2956 | 0.13 |
| 2023-10-31 to 2023-12-01 | 2956 | 0.17 |
| 2023-12-01 to 2024-01-01 | 2955 | 0.11 |

Pooled skill: **0.14**. The first blocks overlap the validation period used to choose the model; the single test period above is the untouched result.

## What the model relies on

Share of the model's accuracy lost when each input is scrambled (test period):

| Input | Share |
|---|---|
| RoomE:Sensor__CO2 (recent history) | 86% |
| RoomE:Light__on_off_signal | 5% |
| calendar (time of day, weekday) | 3% |
| Ventilation:Fan__air_flow__supply | 2% |
| RoomE:Room__active | 1% |
| Ventilation:EL_meter__power | 1% |

## Plots

![timeseries](test_timeseries.png)
![scatter](test_scatter.png)
