# Run report: bdg2-Bobcat_lodging_Darin

**Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)

## Data check

17544 raw rows from 2016-01-01 00:00:00 to 2017-12-31 23:00:00, typical step 1 h.

| Severity | Issue | What we found | What happens / what to do |
|---|---|---|---|
| info | `index:no_timezone` | Timestamps carry no time zone. | Fine if all are local time; check for daylight-saving jumps (Arizona and Hawaii have none). |
| warning | `stuck:airTemperature` | Sensor repeats exactly -6.1 for 12 h (2017-01-01 16:00:00 to 2017-01-02 04:00:00); 19 such stretch(es), 5 d 13 h in total. | prepare() treats these stretches as missing once they are detectable (by default). |
| warning | `stuck:windSpeed` | Sensor repeats exactly 4.1 for 6 h (2017-02-26 01:00:00 to 2017-02-26 07:00:00); 1 such stretch(es), 6 h in total. | prepare() treats these stretches as missing once they are detectable (by default). |
| warning | `spikes:windSpeed` | 2 single-sample spike(s), e.g. 16.5, 14.9 at 2016-02-18 03:00:00. | prepare() treats them as missing (by default). |

**Decisions recorded:**

- Electricity is hourly kWh per interval in naive local time per site (BDG2 cleaned meters; values the dataset authors judged invalid are already removed, which shows up as missing).
- Weather is the site's station data; it is used only up to the forecast time (no weather forecasts are available, so none is assumed).
- Buildings sampled at random among those with at least 90% of hours present, one per site in turn.

## Preparation

- mask_stuck `airTemperature`: 19 stuck stretch(es) set to missing. (38)
- mask_stuck `windSpeed`: 1 stuck stretch(es) set to missing. (1)
- mask_spikes `windSpeed`: Single-sample spikes set to missing. (2)
- resample: Resampled to a regular 1 h grid (17544 rows). (17544)
- forward_fill `airTemperature`: Filled input gaps up to 1h with the last known value. (35)
- forward_fill `dewTemperature`: Filled input gaps up to 1h with the last known value. (16)
- forward_fill `windSpeed`: Filled input gaps up to 1h with the last known value. (122)

## Split

| Set | From | To | Rows |
|---|---|---|---|
| train | 2016-01-01 00:00:00 | 2017-06-08 15:00:00 | 11541 |
| val | 2017-06-09 16:00:00 | 2017-09-19 18:00:00 | 2449 |
| test | 2017-09-20 19:00:00 | 2017-12-31 23:00:00 | 2450 |

Time-ordered, with a 1 d gap between sets.

## Validation

| model | type | RMSE | MAE | CV(RMSE) % | NMBE % | R² |
|---|---|---|---|---|---|---|
| ridge | ml | 15.852 | 11.171 | 11.391 | 0.504 | 0.850 |
| gbm_change | ml | 16.799 | 11.850 | 12.072 | 0.179 | 0.831 |
| same_time_yesterday | baseline | 17.325 | 11.862 | 12.450 | 0.119 | 0.821 |
| persistence | baseline | 17.325 | 11.862 | 12.450 | 0.119 | 0.821 |
| gbm | ml | 17.720 | 12.493 | 12.734 | -0.060 | 0.812 |
| same_time_last_week | baseline | 28.765 | 20.197 | 20.671 | 1.549 | 0.506 |
| towt | baseline | 31.564 | 22.373 | 22.682 | 1.818 | 0.405 |
| time_of_week_profile | baseline | 33.800 | 22.276 | 24.289 | 6.445 | 0.317 |
| time_of_day_profile | baseline | 33.838 | 22.221 | 24.316 | 6.435 | 0.316 |

## Test result

Chosen model: **ridge** {'model__alpha': np.float64(19.549524484259873)}

| Metric | Model | same_time_yesterday |
|---|---|---|
| RMSE (kWh) | 17.577 | 20.558 |
| MAE (kWh) | 11.017 | 12.275 |
| CV(RMSE) % | 13.831 | 16.177 |
| NMBE % | -1.389 | -0.156 |
| R² | 0.554 | 0.390 |

Skill vs same_time_yesterday: **0.15** (1 = perfect, 0 = no better than the baseline).

ASHRAE Guideline 14 (hourly): CV(RMSE) 13.8% (limit 30%), NMBE -1.4% (limit ±10%): **passes**.

90% prediction interval: ±23.5 kWh (width from validation errors); it contained 91% of test values.

## Backtest (rolling origin)

The chosen model refitted before each block on all earlier data:

| Block | Rows | Skill |
|---|---|---|
| 2017-06-08 to 2017-08-16 | 1649 | 0.11 |
| 2017-08-16 to 2017-10-24 | 1649 | 0.10 |
| 2017-10-24 to 2017-12-31 | 1649 | 0.14 |

Pooled skill: **0.12**. The first blocks overlap the validation period used to choose the model; the single test period above is the untouched result.

## What the model relies on

Share of the model's accuracy lost when each input is scrambled (test period):

| Input | Share |
|---|---|
| electricity (recent history) | 89% |
| calendar (time of day, weekday) | 8% |
| airTemperature | 3% |

## Plots

![timeseries](test_timeseries.png)
![scatter](test_scatter.png)
