# Model card: bdg2-Bull_education_Luke

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm {'min_samples_leaf': 100, 'max_leaf_nodes': 15, 'max_iter': 100, 'learning_rate': 0.1, 'l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:42:29 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `8baeaae76e034e32`, prepared `28b401ae8bcb6cfe`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 01:00:00 to 2017-09-11 18:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 5 to 1.92e+03 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-12 19:00:00 to 2017-12-31 23:00:00.

| Metric | Model | same_time_last_week |
|---|---|---|
| RMSE (kWh) | 34.523 | 56.236 |
| MAE (kWh) | 19.034 | 31.399 |
| CV(RMSE) % | 11.595 | 18.887 |
| NMBE % | -2.857 | -2.886 |
| R² | 0.822 | 0.527 |

Skill vs same_time_last_week: 0.39.

90% prediction interval: ±34.6 kWh; it contained 89% of test values.

Main inputs: electricity (recent history) (66%), calendar (time of day, weekday) (34%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.386 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 11.6%, NMBE -2.9% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2560 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
