# Model card: bdg2-Fox_assembly_Kathie

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:41:58 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `10f19d653c764514`, prepared `911233f771feba2d`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-13 12:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 1.58 to 53.2 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-14 13:00:00 to 2017-12-31 23:00:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kWh) | 4.308 | 7.201 |
| MAE (kWh) | 2.345 | 3.535 |
| CV(RMSE) % | 35.480 | 59.315 |
| NMBE % | 2.251 | 1.075 |
| R² | 0.735 | 0.260 |

Skill vs persistence: 0.40.

90% prediction interval: ±2.57 kWh; it contained 74% of test values.

Main inputs: electricity (recent history) (71%), calendar (time of day, weekday) (18%), airTemperature (11%).

ASHRAE Guideline 14 (hourly): does not pass.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.402 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 35.5%, NMBE 2.3% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2563 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
