# Model card: bdg2-Fox_assembly_Renna

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm {'min_samples_leaf': 100, 'max_leaf_nodes': 15, 'max_iter': 100, 'learning_rate': 0.1, 'l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:45:59 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `7fcbabeec0eebf77`, prepared `7a883902f7b89d2b`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-13 07:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 84.8 to 480 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-14 08:00:00 to 2017-12-31 23:00:00.

| Metric | Model | towt |
|---|---|---|
| RMSE (kWh) | 15.921 | 22.879 |
| MAE (kWh) | 9.075 | 15.263 |
| CV(RMSE) % | 4.324 | 6.214 |
| NMBE % | -0.852 | -2.798 |
| R² | 0.719 | 0.419 |

Skill vs towt: 0.30.

90% prediction interval: ±14.3 kWh; it contained 85% of test values.

Main inputs: electricity (recent history) (67%), calendar (time of day, weekday) (32%), dewTemperature (1%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.304 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 4.3%, NMBE -0.9% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2608 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
