# Model card: bdg2-Hog_industrial_Jay

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm_change {'base__min_samples_leaf': 20, 'base__max_leaf_nodes': 15, 'base__max_iter': 200, 'base__learning_rate': 0.05, 'base__l2_regularization': 0.1}
- **Trained:** 2026-11-07T22:50:22 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `ddaa3a7b6b6bb674`, prepared `fafa889a6eeacc03`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-14 05:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 73.6 to 379 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-15 06:00:00 to 2017-12-31 23:00:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kWh) | 20.774 | 20.227 |
| MAE (kWh) | 13.246 | 10.536 |
| CV(RMSE) % | 8.141 | 7.927 |
| NMBE % | 1.910 | 0.250 |
| R² | 0.931 | 0.935 |

Skill vs persistence: -0.03.

90% prediction interval: ±20.4 kWh; it contained 78% of test values.

Main inputs: electricity (recent history) (90%), calendar (time of day, weekday) (10%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | no | skill -0.027 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 8.1%, NMBE 1.9% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2585 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.
- The model is barely better than persistence on test data (skill -0.03).

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
