# Model card: bdg2-Lamb_assembly_Librada

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm {'min_samples_leaf': 100, 'max_leaf_nodes': 15, 'max_iter': 100, 'learning_rate': 0.1, 'l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:46:24 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `2cc58bde3b67f965`, prepared `2bd5c771c47b0e3c`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-13 06:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 0.0025 to 273 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-14 07:00:00 to 2017-12-31 23:00:00.

| Metric | Model | same_time_last_week |
|---|---|---|
| RMSE (kWh) | 17.261 | 19.597 |
| MAE (kWh) | 10.805 | 9.725 |
| CV(RMSE) % | 32.694 | 37.119 |
| NMBE % | 6.360 | -0.583 |
| R² | 0.848 | 0.804 |

Skill vs same_time_last_week: 0.12.

90% prediction interval: ±7.25 kWh; it contained 55% of test values.

Main inputs: electricity (recent history) (82%), calendar (time of day, weekday) (17%).

ASHRAE Guideline 14 (hourly): does not pass.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.119 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 32.7%, NMBE 6.4% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2609 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
