# Model card: bdg2-Mouse_health_Estela

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** towt 
- **Trained:** 2026-11-07T22:39:09 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `9397caeec8b6cea9`, prepared `d89e7e53d649dea0`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-07-23 06:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 2 to 665 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-07-24 07:00:00 to 2017-10-23 23:00:00.

| Metric | Model | towt |
|---|---|---|
| RMSE (kWh) | 32.985 | 32.985 |
| MAE (kWh) | 20.270 | 20.270 |
| CV(RMSE) % | 9.032 | 9.032 |
| NMBE % | -5.009 | -5.009 |
| R² | 0.882 | 0.882 |

Skill vs towt: 0.00.

90% prediction interval: ±36.9 kWh; it contained 93% of test values.

Main inputs: airTemperature (100%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | no | skill 0.000 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 9.0%, NMBE -5.0% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2200 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.
- No machine-learning model beat the 'towt' baseline on validation data. Look for better inputs before deploying anything more complex.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
