# Model card: bdg2-Robin_lodging_Armand

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:49:42 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `8bc50833af0d8f67`, prepared `a2533303bf171532`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-24 13:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 16 to 70.9 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-25 14:00:00 to 2017-12-31 23:00:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kWh) | 2.875 | 3.226 |
| MAE (kWh) | 2.108 | 2.366 |
| CV(RMSE) % | 6.731 | 7.553 |
| NMBE % | 0.846 | -0.193 |
| R² | 0.911 | 0.888 |

Skill vs persistence: 0.11.

90% prediction interval: ±2.51 kWh; it contained 69% of test values.

Main inputs: electricity (recent history) (93%), calendar (time of day, weekday) (7%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.109 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 6.7%, NMBE 0.8% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2338 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
