# Model card: bdg2-Wolf_education_Laurinda

## Model

- **Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:47:49 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `436cdeccf15b90d5`, prepared `441e610737e1e47d`

## Intended use

Day-ahead hourly electricity forecast for operations planning.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2016-01-01 00:00:00 to 2017-09-13 06:00:00 (train + validation)
- **Inputs:** `airTemperature` (outdoor_air_temperature, degC), `dewTemperature` (other), `windSpeed` (wind_speed, m/s)
- **Target range seen:** 47.6 to 503 kWh

## Performance (held-out test period, time-ordered)

Test period 2017-09-14 07:00:00 to 2017-12-31 23:00:00.

| Metric | Model | towt |
|---|---|---|
| RMSE (kWh) | 54.195 | 69.700 |
| MAE (kWh) | 35.752 | 50.953 |
| CV(RMSE) % | 28.853 | 37.107 |
| NMBE % | -7.368 | -19.634 |
| R² | 0.696 | 0.497 |

Skill vs towt: 0.22.

90% prediction interval: ±102 kWh; it contained 92% of test values.

Main inputs: calendar (time of day, weekday) (59%), electricity (recent history) (41%).

ASHRAE Guideline 14 (hourly): passes.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.222 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 28.9%, NMBE -7.4% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 2608 test rows (need 200) |

## Limitations

- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
