# Run report: bdg2-Wolf_education_Tammie

**Task:** forecast electricity (energy, kWh) 1 d ahead (24 step(s) of 1 h)

## Data check

17544 raw rows from 2016-01-01 00:00:00 to 2017-12-31 23:00:00, typical step 1 h.

| Severity | Issue | What we found | What happens / what to do |
|---|---|---|---|
| info | `index:no_timezone` | Timestamps carry no time zone. | Fine if all are local time; check for daylight-saving jumps (Arizona and Hawaii have none). |
| warning | `stuck:windSpeed` | Sensor repeats exactly 3 for 14 h (2016-11-02 19:00:00 to 2016-11-03 09:00:00); 51 such stretch(es), 14 d 10 h in total. | prepare() treats these stretches as missing once they are detectable (by default). |

**Decisions recorded:**

- Electricity is hourly kWh per interval in naive local time per site (BDG2 cleaned meters; values the dataset authors judged invalid are already removed, which shows up as missing).
- Weather is the site's station data; it is used only up to the forecast time (no weather forecasts are available, so none is assumed).
- Buildings sampled at random among those with at least 90% of hours present, one per site in turn.

## Preparation

- mask_stuck `windSpeed`: 51 stuck stretch(es) set to missing. (90)
- resample: Resampled to a regular 1 h grid (17544 rows). (17544)
- forward_fill `airTemperature`: Filled input gaps up to 1h with the last known value. (20)
- forward_fill `dewTemperature`: Filled input gaps up to 1h with the last known value. (20)
- forward_fill `windSpeed`: Filled input gaps up to 1h with the last known value. (70)

## Split

| Set | From | To | Rows |
|---|---|---|---|
| train | 2016-01-01 00:00:00 | 2017-05-26 15:00:00 | 12278 |
| val | 2017-05-27 16:00:00 | 2017-09-13 06:00:00 | 2607 |
| test | 2017-09-14 07:00:00 | 2017-12-31 23:00:00 | 2608 |

Time-ordered, with a 1 d gap between sets.

## Validation

| model | type | RMSE | MAE | CV(RMSE) % | NMBE % | R² |
|---|---|---|---|---|---|---|
| gbm_change | ml | 11.246 | 7.282 | 13.165 | 1.702 | 0.727 |
| gbm | ml | 11.261 | 7.547 | 13.183 | 2.224 | 0.726 |
| time_of_day_profile | baseline | 12.206 | 8.407 | 14.290 | 3.534 | 0.678 |
| towt | baseline | 12.245 | 8.351 | 14.335 | 3.038 | 0.676 |
| ridge | ml | 12.266 | 8.879 | 14.359 | 1.439 | 0.675 |
| time_of_week_profile | baseline | 12.300 | 8.438 | 14.399 | 3.526 | 0.673 |
| same_time_last_week | baseline | 15.838 | 10.646 | 18.541 | -0.288 | 0.458 |
| persistence | baseline | 16.475 | 10.169 | 19.287 | -0.112 | 0.414 |
| same_time_yesterday | baseline | 16.475 | 10.169 | 19.287 | -0.112 | 0.414 |

## Test result

Chosen model: **gbm_change** {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}

| Metric | Model | time_of_day_profile |
|---|---|---|
| RMSE (kWh) | 10.595 | 14.825 |
| MAE (kWh) | 7.036 | 10.166 |
| CV(RMSE) % | 12.856 | 17.989 |
| NMBE % | 0.365 | -0.687 |
| R² | 0.811 | 0.630 |

Skill vs time_of_day_profile: **0.29** (1 = perfect, 0 = no better than the baseline).

ASHRAE Guideline 14 (hourly): CV(RMSE) 12.9% (limit 30%), NMBE 0.4% (limit ±10%): **passes**.

90% prediction interval: ±17.8 kWh (width from validation errors); it contained 91% of test values.

## Backtest (rolling origin)

The chosen model refitted before each block on all earlier data:

| Block | Rows | Skill |
|---|---|---|
| 2017-05-26 to 2017-08-07 | 1755 | 0.09 |
| 2017-08-07 to 2017-10-19 | 1754 | 0.05 |
| 2017-10-19 to 2017-12-31 | 1754 | 0.36 |

Pooled skill: **0.20**. The first blocks overlap the validation period used to choose the model; the single test period above is the untouched result.

## What the model relies on

Share of the model's accuracy lost when each input is scrambled (test period):

| Input | Share |
|---|---|
| calendar (time of day, weekday) | 52% |
| electricity (recent history) | 48% |

## Plots

![timeseries](test_timeseries.png)
![scatter](test_scatter.png)
