# Model card: robod-room1-chilled_water_energy-1h

## Model

- **Task:** forecast chilled_water_energy (energy, kWh) 1 h ahead (4 step(s) of 15 min)
- **Model:** gbm_change {'base__min_samples_leaf': 100, 'base__max_leaf_nodes': 15, 'base__max_iter': 100, 'base__learning_rate': 0.1, 'base__l2_regularization': 1.0}
- **Trained:** 2026-11-07T22:39:49 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `f3fcdd4922287b47`, prepared `041634d7acdb890e`

## Intended use

Forecast chilled-water energy one hour ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2021-09-07 00:00:00+08:00 to 2021-12-17 15:15:00+08:00 (train + validation)
- **Inputs:** `indoor_co2` (co2, ppm), `air_temperature` (zone_air_temperature, degC), `indoor_relative_humidity` (relative_humidity, %), `pm2.5` (pm25, ug/m3), `illuminance` (illuminance, lux), `voc` (other), `sound_pressure_level` (other), `wifi_connected_devices` (other), `occupant_count` (occupancy_count, count), `occupant_presence` (occupancy_status, binary), `plug_load_energy` (energy, kWh), `lighting_energy` (energy, kWh), `temp_setpoint` (temperature_setpoint, degC), `supply_air_temperature` (supply_air_temperature, degC), `dry_bulb_temp` (outdoor_air_temperature, degC), `global_horizontal_solar_radiation` (solar_irradiance, W/m2), `outdoor_relative_humidity` (relative_humidity, %)
- **Target range seen:** 0 to 11 kWh

## Performance (held-out test period, time-ordered)

Test period 2021-12-17 16:30:00+08:00 to 2021-12-23 23:45:00+08:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kWh) | 1.265 | 1.096 |
| MAE (kWh) | 0.703 | 0.268 |
| CV(RMSE) % | 569.808 | 493.830 |
| NMBE % | -110.538 | -6.682 |
| R² | -0.603 | -0.204 |

Skill vs persistence: -0.15.

90% prediction interval: ±2.29 kWh; it contained 93% of test values.

Main inputs: chilled_water_energy (recent history) (65%), global_horizontal_solar_radiation (9%), plug_load_energy (8%), supply_air_temperature (6%), lighting_energy (6%).

ASHRAE Guideline 14 (hourly): does not pass.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | no | skill -0.154 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 510.9%, NMBE -111.3% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 414 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Feb, Mar, Apr, May, Jun, Jul, Aug. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.
- The model is barely better than persistence on test data (skill -0.15).

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
