# Run report: robod-room1-indoor_co2-30min

**Task:** forecast indoor_co2 (co2, ppm) 30 min ahead (2 step(s) of 15 min)

## Data check

8352 raw rows from 2021-09-07 00:00:00+08:00 to 2021-12-23 23:55:00+08:00, typical step 5 min.

| Severity | Issue | What we found | What happens / what to do |
|---|---|---|---|
| warning | `index:gaps` | 7 gap(s) longer than 3 time steps, 79 d 35 min in total; longest 68 d 5 min from 2021-10-01 23:55:00+08:00 to 2021-12-09 00:00:00+08:00. | Gaps stay missing. Short gaps in inputs are forward-filled; the target is never filled. |
| info | `columns:undeclared` | 8 column(s) are not declared and will be ignored: ceiling_fan_energy, fcu_fan_energy, fcu_fan_speed, supply_air_pressure, baromatic_pressure, wind_direction, wind_speed, outdoor_co2. | Declare any you want the model to use. |
| warning | `spikes:indoor_co2` | 57 single-sample spike(s), e.g. 498.533, 551.933, 583.207 at 2021-09-07 01:00:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:air_temperature` | 44 single-sample spike(s), e.g. 26.44, 26.1561, 25.69 at 2021-09-07 23:45:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:indoor_relative_humidity` | 56 single-sample spike(s), e.g. 68.5957, 66.8783, 69.277 at 2021-09-07 23:40:00+08:00. | prepare() treats them as missing (by default). |
| warning | `stuck:supply_air_temperature` | Sensor repeats exactly 27.3021 for 7 h 40 min (2021-12-13 00:20:00+08:00 to 2021-12-13 08:00:00+08:00); 1 such stretch(es), 7 h 40 min in total. | prepare() treats these stretches as missing once they are detectable (by default). |
| warning | `spikes:dry_bulb_temp` | 11 single-sample spike(s), e.g. 24.6033, 26.9033, 26.0046 at 2021-09-10 05:00:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:outdoor_relative_humidity` | 32 single-sample spike(s), e.g. 83.6001, 84.2, 78.985 at 2021-09-07 07:15:00+08:00. | prepare() treats them as missing (by default). |

**Decisions recorded:**

- Timestamps carry +08:00; converted to Asia/Singapore local time (no daylight saving).
- indoor_co2 never reads below exactly 400 ppm: a sensor floor, so long flat stretches at 400 in an empty room are real. Declared flat_ok so they are not masked as a stuck sensor.
- wifi_connected_devices declared 'other': a proxy for occupancy, not a count of people.
- Energy columns are kWh per 5-minute interval (not cumulative), so declared as interval energy.
- ahu_fan_energy not used: identical statistics in Rooms 4 and 5 suggest a shared AHU, not room-level data.
- Data cover weekdays in separate blocks between September and December 2021; gaps between blocks stay missing.
- outdoor_relative_humidity sits at 99.9-100% for many hours on tropical nights: saturation, not a stuck sensor. Declared flat_ok.
- chilled_water_energy: whole days on which the meter read zero while the AHU fan ran with the cooling-coil valve open are set to missing (dead meter; see mask_dead_chilled_water_meter).

## Preparation

- mask_spikes `indoor_co2`: Single-sample spikes set to missing. (57)
- mask_spikes `air_temperature`: Single-sample spikes set to missing. (44)
- mask_spikes `indoor_relative_humidity`: Single-sample spikes set to missing. (56)
- mask_stuck `supply_air_temperature`: 1 stuck stretch(es) set to missing. (21)
- mask_spikes `dry_bulb_temp`: Single-sample spikes set to missing. (11)
- mask_spikes `outdoor_relative_humidity`: Single-sample spikes set to missing. (32)
- incomplete_totals `chilled_water_energy`: Interval totals with missing readings set to missing (each needs 3 readings). (2)
- resample: Resampled to a regular 15 min grid (10368 rows). (10368)
- forward_fill `air_temperature`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `indoor_relative_humidity`: Filled input gaps up to 1h with the last known value. (31)
- forward_fill `pm2.5`: Filled input gaps up to 1h with the last known value. (30)
- forward_fill `illuminance`: Filled input gaps up to 1h with the last known value. (30)
- forward_fill `voc`: Filled input gaps up to 1h with the last known value. (30)
- forward_fill `sound_pressure_level`: Filled input gaps up to 1h with the last known value. (30)
- forward_fill `wifi_connected_devices`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `occupant_count`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `occupant_presence`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `plug_load_energy`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `lighting_energy`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `chilled_water_energy`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `temp_setpoint`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `supply_air_temperature`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `dry_bulb_temp`: Filled input gaps up to 1h with the last known value. (29)
- forward_fill `global_horizontal_solar_radiation`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `outdoor_relative_humidity`: Filled input gaps up to 1h with the last known value. (29)

## Split

| Set | From | To | Rows |
|---|---|---|---|
| train | 2021-09-07 00:00:00+08:00 | 2021-12-13 06:45:00+08:00 | 1940 |
| val | 2021-12-13 07:30:00+08:00 | 2021-12-17 15:15:00+08:00 | 413 |
| test | 2021-12-17 16:00:00+08:00 | 2021-12-23 23:45:00+08:00 | 415 |

Time-ordered, with a 30 min gap between sets.

## Validation

| model | type | RMSE | MAE | CV(RMSE) % | NMBE % | R² |
|---|---|---|---|---|---|---|
| persistence | baseline | 23.953 | 10.060 | 5.248 | 0.104 | 0.808 |
| random_forest | ml | 24.397 | 11.324 | 5.345 | 0.917 | 0.801 |
| gbm | ml | 26.077 | 13.686 | 5.713 | 1.157 | 0.772 |
| gbm_change | ml | 27.820 | 12.831 | 6.095 | 0.731 | 0.741 |
| ridge | ml | 30.339 | 18.044 | 6.647 | -0.159 | 0.692 |
| same_time_yesterday | baseline | 51.293 | 30.979 | 11.238 | 1.662 | 0.118 |
| same_time_last_week | baseline | 57.848 | 37.814 | 12.674 | 1.850 | -0.122 |
| time_of_day_profile | baseline | 58.081 | 39.670 | 12.725 | 1.200 | -0.131 |
| towt | baseline | 71.393 | 49.902 | 15.641 | 1.055 | -0.708 |
| time_of_week_profile | baseline | 72.581 | 51.128 | 15.901 | 0.777 | -0.765 |

## Test result

Chosen model: **persistence** 

| Metric | Model | persistence |
|---|---|---|
| RMSE (ppm) | 20.254 | 20.254 |
| MAE (ppm) | 9.571 | 9.571 |
| CV(RMSE) % | 4.377 | 4.377 |
| NMBE % | 0.004 | 0.004 |
| R² | 0.854 | 0.854 |

Skill vs persistence: **0.00** (1 = perfect, 0 = no better than the baseline).

90% prediction interval: ±29.6 ppm (width from validation errors); it contained 90% of test values.

## Backtest (rolling origin)

The chosen model refitted before each block on all earlier data:

| Block | Rows | Skill |
|---|---|---|
| 2021-12-13 to 2021-12-16 | 278 | 0.00 |
| 2021-12-16 to 2021-12-21 | 277 | 0.00 |
| 2021-12-21 to 2021-12-23 | 277 | 0.00 |

Pooled skill: **0.00**. The first blocks overlap the validation period used to choose the model; the single test period above is the untouched result.

## What the model relies on

Share of the model's accuracy lost when each input is scrambled (test period):

| Input | Share |
|---|---|
| indoor_co2 (recent history) | 100% |

> Warning: No machine-learning model beat the 'persistence' baseline on validation data. Look for better inputs before deploying anything more complex.

## Plots

![timeseries](test_timeseries.png)
![scatter](test_scatter.png)
