# Run report: robod-room2-indoor_relative_humidity-30min

**Task:** forecast indoor_relative_humidity (relative_humidity, %) 30 min ahead (2 step(s) of 15 min)

## Data check

8352 raw rows from 2021-09-07 00:00:00+08:00 to 2021-12-23 23:55:00+08:00, typical step 5 min.

| Severity | Issue | What we found | What happens / what to do |
|---|---|---|---|
| warning | `index:gaps` | 7 gap(s) longer than 3 time steps, 79 d 35 min in total; longest 68 d 5 min from 2021-10-01 23:55:00+08:00 to 2021-12-09 00:00:00+08:00. | Gaps stay missing. Short gaps in inputs are forward-filled; the target is never filled. |
| info | `columns:undeclared` | 8 column(s) are not declared and will be ignored: ceiling_fan_energy, fcu_fan_energy, fcu_fan_speed, supply_air_pressure, baromatic_pressure, wind_direction, wind_speed, outdoor_co2. | Declare any you want the model to use. |
| warning | `spikes:indoor_co2` | 118 single-sample spike(s), e.g. 641.933, 679, 551.1 at 2021-09-07 06:10:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:air_temperature` | 17 single-sample spike(s), e.g. 27.6765, 25.1713, 24.885 at 2021-09-17 07:35:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:indoor_relative_humidity` | 21 single-sample spike(s), e.g. 79.2087, 80.6548, 80.1367 at 2021-09-27 09:20:00+08:00. | prepare() treats them as missing (by default). |
| warning | `stuck:supply_air_temperature` | Sensor repeats exactly 27.3021 for 7 h 40 min (2021-12-13 00:20:00+08:00 to 2021-12-13 08:00:00+08:00); 1 such stretch(es), 7 h 40 min in total. | prepare() treats these stretches as missing once they are detectable (by default). |
| warning | `spikes:dry_bulb_temp` | 15 single-sample spike(s), e.g. 24.6033, 32.1, 30.9 at 2021-09-10 05:00:00+08:00. | prepare() treats them as missing (by default). |
| warning | `spikes:outdoor_relative_humidity` | 34 single-sample spike(s), e.g. 83.6001, 84.2, 78.985 at 2021-09-07 07:15:00+08:00. | prepare() treats them as missing (by default). |

**Decisions recorded:**

- Timestamps carry +08:00; converted to Asia/Singapore local time (no daylight saving).
- indoor_co2 never reads below exactly 400 ppm: a sensor floor, so long flat stretches at 400 in an empty room are real. Declared flat_ok so they are not masked as a stuck sensor.
- wifi_connected_devices declared 'other': a proxy for occupancy, not a count of people.
- Energy columns are kWh per 5-minute interval (not cumulative), so declared as interval energy.
- ahu_fan_energy not used: identical statistics in Rooms 4 and 5 suggest a shared AHU, not room-level data.
- Data cover weekdays in separate blocks between September and December 2021; gaps between blocks stay missing.
- outdoor_relative_humidity sits at 99.9-100% for many hours on tropical nights: saturation, not a stuck sensor. Declared flat_ok.
- chilled_water_energy: whole days on which the meter read zero while the AHU fan ran with the cooling-coil valve open are set to missing (dead meter; see mask_dead_chilled_water_meter).

## Preparation

- mask_spikes `indoor_co2`: Single-sample spikes set to missing. (118)
- mask_spikes `air_temperature`: Single-sample spikes set to missing. (17)
- mask_spikes `indoor_relative_humidity`: Single-sample spikes set to missing. (21)
- mask_stuck `supply_air_temperature`: 1 stuck stretch(es) set to missing. (21)
- mask_spikes `dry_bulb_temp`: Single-sample spikes set to missing. (15)
- mask_spikes `outdoor_relative_humidity`: Single-sample spikes set to missing. (34)
- resample: Resampled to a regular 15 min grid (10368 rows). (10368)
- forward_fill `indoor_co2`: Filled input gaps up to 1h with the last known value. (52)
- forward_fill `air_temperature`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `pm2.5`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `illuminance`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `voc`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `sound_pressure_level`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `wifi_connected_devices`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `occupant_count`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `occupant_presence`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `plug_load_energy`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `lighting_energy`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `chilled_water_energy`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `temp_setpoint`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `supply_air_temperature`: Filled input gaps up to 1h with the last known value. (32)
- forward_fill `dry_bulb_temp`: Filled input gaps up to 1h with the last known value. (29)
- forward_fill `global_horizontal_solar_radiation`: Filled input gaps up to 1h with the last known value. (28)
- forward_fill `outdoor_relative_humidity`: Filled input gaps up to 1h with the last known value. (29)

## Split

| Set | From | To | Rows |
|---|---|---|---|
| train | 2021-09-07 00:00:00+08:00 | 2021-12-13 06:15:00+08:00 | 1945 |
| val | 2021-12-13 07:00:00+08:00 | 2021-12-17 14:30:00+08:00 | 414 |
| test | 2021-12-17 15:15:00+08:00 | 2021-12-23 23:45:00+08:00 | 416 |

Time-ordered, with a 30 min gap between sets.

## Validation

| model | type | RMSE | MAE | CV(RMSE) % | NMBE % | R² |
|---|---|---|---|---|---|---|
| ridge | ml | 3.229 | 1.638 | 4.301 | -0.464 | 0.841 |
| random_forest | ml | 3.262 | 1.557 | 4.344 | 0.261 | 0.838 |
| persistence | baseline | 3.269 | 1.321 | 4.354 | 0.015 | 0.837 |
| gbm_change | ml | 3.365 | 1.700 | 4.481 | -0.429 | 0.827 |
| gbm | ml | 3.471 | 1.967 | 4.622 | -0.141 | 0.816 |
| time_of_day_profile | baseline | 8.564 | 7.536 | 11.406 | 6.352 | -0.119 |
| same_time_last_week | baseline | 10.097 | 8.377 | 13.446 | 3.410 | -0.555 |
| same_time_yesterday | baseline | 10.180 | 6.946 | 13.558 | -0.443 | -0.581 |
| time_of_week_profile | baseline | 10.441 | 8.814 | 13.905 | 7.452 | -0.662 |
| towt | baseline | 10.620 | 8.960 | 14.144 | 7.615 | -0.720 |

## Test result

Chosen model: **ridge** {'model__alpha': np.float64(1.8590843630169627)}

| Metric | Model | persistence |
|---|---|---|
| RMSE (%) | 3.978 | 3.440 |
| MAE (%) | 1.828 | 1.520 |
| CV(RMSE) % | 5.657 | 4.892 |
| NMBE % | -0.576 | -0.197 |
| R² | 0.831 | 0.874 |

Skill vs persistence: **-0.16** (1 = perfect, 0 = no better than the baseline).

90% prediction interval: ±3.5 % (width from validation errors); it contained 88% of test values.

## Backtest (rolling origin)

The chosen model refitted before each block on all earlier data:

| Block | Rows | Skill |
|---|---|---|
| 2021-12-13 to 2021-12-16 | 278 | 0.01 |
| 2021-12-16 to 2021-12-21 | 278 | -0.08 |
| 2021-12-21 to 2021-12-23 | 278 | -0.07 |

Pooled skill: **-0.06**. The first blocks overlap the validation period used to choose the model; the single test period above is the untouched result.

## What the model relies on

Share of the model's accuracy lost when each input is scrambled (test period):

| Input | Share |
|---|---|
| indoor_relative_humidity (recent history) | 97% |
| voc | 1% |
| calendar (time of day, weekday) | 1% |

> Warning: The model is barely better than persistence on test data (skill -0.16).

## Plots

![timeseries](test_timeseries.png)
![scatter](test_scatter.png)
