# Model card: robod-room5-indoor_relative_humidity-30min

## Model

- **Task:** forecast indoor_relative_humidity (relative_humidity, %) 30 min ahead (2 step(s) of 15 min)
- **Model:** gbm {'min_samples_leaf': 20, 'max_leaf_nodes': 15, 'max_iter': 200, 'learning_rate': 0.05, 'l2_regularization': 0.1}
- **Trained:** 2026-11-07T23:06:57 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `6a0643a027cbc3bd`, prepared `4791feea40da3c9b`

## Intended use

Forecast humidity 30 min ahead (tropical climate).

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2021-09-07 00:00:00+08:00 to 2021-12-14 22:00:00+08:00 (train + validation)
- **Inputs:** `indoor_co2` (co2, ppm), `air_temperature` (zone_air_temperature, degC), `pm2.5` (pm25, ug/m3), `illuminance` (illuminance, lux), `voc` (other), `sound_pressure_level` (other), `wifi_connected_devices` (other), `occupant_count` (occupancy_count, count), `occupant_presence` (occupancy_status, binary), `plug_load_energy` (energy, kWh), `lighting_energy` (energy, kWh), `chilled_water_energy` (energy, kWh), `temp_setpoint` (temperature_setpoint, degC), `supply_air_temperature` (supply_air_temperature, degC), `damper_position` (position, %), `supply_air_flow` (airflow, m3/h), `dry_bulb_temp` (outdoor_air_temperature, degC), `global_horizontal_solar_radiation` (solar_irradiance, W/m2), `outdoor_relative_humidity` (relative_humidity, %)
- **Target range seen:** 55.4 to 73.1 %

## Performance (held-out test period, time-ordered)

Test period 2021-12-14 22:45:00+08:00 to 2021-12-23 23:45:00+08:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (%) | 0.607 | 1.070 |
| MAE (%) | 0.396 | 0.605 |
| CV(RMSE) % | 0.968 | 1.705 |
| NMBE % | 0.035 | 0.030 |
| R² | 0.976 | 0.926 |

Skill vs persistence: 0.43.

90% prediction interval: ±0.864 %; it contained 89% of test values.

Main inputs: indoor_relative_humidity (recent history) (77%), calendar (time of day, weekday) (20%), illuminance (2%).

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | yes | skill 0.432 vs required 0.05 |
| guideline14 | yes | not applicable |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 675 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Feb, Mar, Apr, May, Jun, Jul, Aug. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
