# Model card: robod-room5-plug_load_energy-1h

## Model

- **Task:** forecast plug_load_energy (energy, kWh) 1 h ahead (4 step(s) of 15 min)
- **Model:** persistence 
- **Trained:** 2026-11-07T23:13:42 with bemlops 0.3.1 (code a89b059)
- **Data fingerprint:** raw `6a0643a027cbc3bd`, prepared `9e1db8f1ca7fd225`

## Intended use

Forecast plug-load energy one hour ahead.

Valid only for this building and these inputs, at this time step and horizon.

## Training data

- **Period:** 2021-09-07 00:00:00+08:00 to 2021-12-14 22:15:00+08:00 (train + validation)
- **Inputs:** `indoor_co2` (co2, ppm), `air_temperature` (zone_air_temperature, degC), `indoor_relative_humidity` (relative_humidity, %), `pm2.5` (pm25, ug/m3), `illuminance` (illuminance, lux), `voc` (other), `sound_pressure_level` (other), `wifi_connected_devices` (other), `occupant_count` (occupancy_count, count), `occupant_presence` (occupancy_status, binary), `lighting_energy` (energy, kWh), `chilled_water_energy` (energy, kWh), `temp_setpoint` (temperature_setpoint, degC), `supply_air_temperature` (supply_air_temperature, degC), `damper_position` (position, %), `supply_air_flow` (airflow, m3/h), `dry_bulb_temp` (outdoor_air_temperature, degC), `global_horizontal_solar_radiation` (solar_irradiance, W/m2), `outdoor_relative_humidity` (relative_humidity, %)
- **Target range seen:** 0 to 0.421 kWh

## Performance (held-out test period, time-ordered)

Test period 2021-12-14 23:30:00+08:00 to 2021-12-23 23:45:00+08:00.

| Metric | Model | persistence |
|---|---|---|
| RMSE (kWh) | 0.046 | 0.046 |
| MAE (kWh) | 0.022 | 0.022 |
| CV(RMSE) % | 58.441 | 58.441 |
| NMBE % | -0.041 | -0.041 |
| R² | 0.049 | 0.049 |

Skill vs persistence: 0.00.

90% prediction interval: ±0.0498 kWh; it contained 77% of test values.

Main inputs: plug_load_energy (recent history) (100%).

ASHRAE Guideline 14 (hourly): does not pass.

## Promotion gates

| Gate | Passed | Detail |
|---|---|---|
| data_check_resolved | yes | all errors fixed or accepted with reasons |
| beats_baseline | no | skill 0.000 vs required 0.05 |
| guideline14 | yes | reported, not gated (forecast): CV(RMSE) 56.5%, NMBE -0.0% |
| no_suspicious_inputs | yes | none |
| enough_test_data | yes | 674 test rows (need 200) |

## Limitations

- Months not seen in training: Jan, Feb, Mar, Apr, May, Jun, Jul, Aug. Expect lower accuracy then; monitor closely.
- Inputs outside the training range, sensor faults and operation changes (schedules, setpoints, retrofits) reduce accuracy. `check_drift()` watches for all three.
- No machine-learning model beat the 'persistence' baseline on validation data. Look for better inputs before deploying anything more complex.

## Monitoring

Run `model.check_drift(recent_data)` regularly (e.g. weekly). Retrain when it recommends it; promote the new model only if it passes the gates and beats this one on the same recent data.
