| Measure | Value |
|---|---|
| Buildings (sites; primary uses) | 20 (16; 5) |
| Baseline kept on validation | 5 |
| Skill vs strongest baseline, median (IQR) | 0.12 (0.00 to 0.34) |
| Skill > 0 | 14/20 |
| Better than baseline (DM, p < 0.05) | 11/20 |
| CV(RMSE), median (IQR) | 13.5% (9.8% to 21.6%) |
| ASHRAE Guideline 14 met | 16/20 |
| Passed all promotion gates | 11/20 |
| 90% interval coverage, median (range) | 86% (37–97%) |
| Run time per building, median | 77 s |
