| Target | Tasks | Skill, median (IQR) | Skill > 0 | Better (DM) | 90% interval coverage, median | Typical test error |
|---|---|---|---|---|---|---|
| Electricity | 26 | 0.12 (0.00 to 0.32) | 17 | 12 | 86% | CV(RMSE) 15% |
| Heating/cooling energy | 7 | 0.12 (0.00 to 0.22) | 4 | 4 | 81% | CV(RMSE) 36% |
| CO2 | 11 | 0.11 (0.06 to 0.16) | 9 | 8 | 92% | MAE 10.1 ppm |
| Room temperature | 11 | 0.06 (0.00 to 0.13) | 6 | 6 | 90% | MAE 0.114 °C |
| Humidity | 5 | 0.36 (0.00 to 0.44) | 3 | 3 | 90% | MAE 0.476 % |
| PM2.5 | 5 | 0.09 (0.05 to 0.14) | 4 | 2 | 91% | MAE 0.433 µg m⁻³ |
| Occupancy count | 11 | 0.02 (−0.01 to 0.17) | 6 | 4 | 91% | MAE 0.249 count |
| People count, estimated now | 5 | 0.36 (0.06 to 0.53) | 5 | 3 | 96% | MAE 1.01 count |
| Occupancy (yes/no) | 11 | 0.24 (0.00 to 0.28) | 6 | 6 | – | Brier 0.048 |
