| Task | Chosen | Reference | Skill (95% CI) | DM | Backtest | Coverage | Test days | Gates |
|---|---|---|---|---|---|---|---|---|
| Bear_education_Arnold | ridge | time of day profile | 0.01 (−0.00 to 0.03) |  | 0.02 | 75% | 110 | refused: beats_baseline |
| Bear_education_Chana | gbm | same time last week | 0.44 (0.35 to 0.52) | better | 0.39 | 88% | 112 | passed |
| Bear_education_Derek | ridge | persistence | 0.06 (−0.06 to 0.23) |  | 0.07 | 89% | 109 | passed |
| Bear_education_Destiny | gbm change | persistence | 0.29 (0.21 to 0.36) | better | 0.21 | 94% | 99 | passed |
| Bear_education_Gavin | gbm | towt | 0.23 (0.15 to 0.31) | better | 0.24 | 90% | 109 | passed |
| Bear_education_Irene | ridge | time of day profile | 0.02 (−0.08 to 0.11) |  | 0.02 | 91% | 110 | refused: beats_baseline |
| Bear_education_Lorie | ridge | persistence | 0.19 (0.14 to 0.24) | better | 0.17 | 91% | 109 | passed |
| Bear_education_Millie | gbm change | persistence | 0.16 (0.08 to 0.23) | better | 0.17 | 70% | 108 | passed |
| Bear_education_Owen | gbm | same time last week | 0.30 (0.20 to 0.39) | better | 0.33 | 82% | 109 | passed |
| Bear_education_Rebecca | ridge | persistence | 0.18 (0.10 to 0.27) | better | 0.15 | 89% | 110 | passed |
| Bear_education_Wilton | ridge | persistence | 0.13 (0.06 to 0.19) | better | 0.10 | 86% | 109 | passed |
| Bear_education_Zandra | ridge | persistence | 0.23 (0.15 to 0.30) | better | 0.16 | 99% | 109 | passed |
| Bear_lodging_Erick | gbm change | persistence | 0.03 (−0.05 to 0.10) |  | 0.04 | 83% | 109 | refused: beats_baseline |
| Bear_lodging_Evan | gbm | same time last week | 0.42 (0.29 to 0.52) | better | 0.35 | 87% | 109 | passed |
| Bear_science_Alison | gbm | towt | 0.28 (0.18 to 0.36) | better | 0.21 | 91% | 110 | passed |
| Bobcat_assembly_Franklin | gbm change | towt | 0.20 (0.13 to 0.29) | better | 0.20 | 95% | 102 | passed |
| Bobcat_education_Alissa | gbm | towt | 0.06 (−0.02 to 0.13) |  | 0.10 | 83% | 103 | passed |
| Bobcat_education_Angela | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 84% | 103 | refused: beats_baseline |
| Bobcat_education_Coleman | gbm change | time of week profile | 0.07 (−0.06 to 0.19) |  | 0.10 | 91% | 101 | passed |
| Bobcat_lodging_Darin | ridge | same time yesterday | 0.15 (0.11 to 0.19) | better | 0.12 | 91% | 103 | passed |
| Bobcat_lodging_Melaine | ridge | same time yesterday | 0.13 (0.09 to 0.17) | better | 0.11 | 90% | 103 | passed |
| Bobcat_lodging_Nickolas | ridge | persistence | 0.05 (−0.02 to 0.10) |  | 0.07 | 87% | 103 | refused: beats_baseline |
| Bobcat_office_Alma | ridge | towt | 0.14 (0.09 to 0.18) | better | 0.08 | 98% | 103 | passed |
| Bobcat_office_Nikita | gbm | same time last week | 0.16 (0.05 to 0.28) | better | 0.13 | 98% | 102 | passed |
| Bobcat_other_Howard | gbm change | towt | 0.14 (0.07 to 0.22) | better | 0.11 | 98% | 102 | passed |
| Bobcat_other_Jovita | ridge | persistence | 0.13 (−0.01 to 0.27) |  | 0.13 | 100% | 104 | passed |
| Bobcat_other_Timothy | gbm | same time last week | 0.30 (0.24 to 0.37) | better | 0.28 | 61% | 103 | passed |
| Bull_assembly_Lance | ridge | same time last week | 0.38 (0.14 to 0.69) | better | 0.38 | 88% | 111 | passed |
| Bull_education_Brady | gbm | same time last week | 0.39 (0.28 to 0.50) | better | 0.34 | 88% | 109 | passed |
| Bull_education_Genie | gbm | same time last week | 0.38 (0.22 to 0.57) | better | 0.35 | 87% | 109 | passed |
| Bull_education_Luke | gbm | same time last week | 0.39 (0.24 to 0.56) | better | 0.32 | 89% | 109 | passed |
| Bull_education_Matilda | gbm change | persistence | 0.03 (−0.01 to 0.07) |  | 0.03 | 80% | 103 | refused: beats_baseline |
| Bull_education_Miranda | ridge | time of week profile | 0.09 (0.02 to 0.22) | better | 0.11 | 88% | 109 | passed |
| Bull_education_Pablo | gbm | same time last week | 0.31 (0.21 to 0.42) | better | 0.29 | 81% | 109 | passed |
| Bull_education_Roseann | gbm | same time last week | 0.25 (0.04 to 0.55) |  | 0.24 | 69% | 108 | passed |
| Bull_education_Sebastian | gbm | time of week profile | 0.34 (0.24 to 0.47) | better | 0.31 | 91% | 109 | passed |
| Bull_education_Summer | gbm | same time last week | 0.32 (0.22 to 0.42) | better | 0.30 | 82% | 108 | passed |
| Bull_lodging_Allen | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 84% | 109 | refused: beats_baseline |
| Bull_lodging_Jeremiah | gbm change | same time last week | 0.35 (0.20 to 0.50) | better | 0.29 | 89% | 109 | passed |
| Bull_lodging_Leonard | gbm | persistence | 0.22 (0.15 to 0.30) | better | 0.22 | 75% | 109 | passed |
| Bull_office_Debbie | gbm | same time last week | 0.39 (0.27 to 0.51) | better | 0.34 | 85% | 109 | passed |
| Bull_services_Nadine | ridge | persistence | 0.15 (−0.01 to 0.31) |  | 0.15 | 83% | 109 | passed |
| Cockatoo_assembly_Ed | ridge | persistence | 0.08 (0.02 to 0.14) | better | 0.05 | 93% | 100 | passed |
| Cockatoo_assembly_Pierre | ridge | persistence | 0.16 (0.10 to 0.24) | better | 0.16 | 93% | 101 | passed |
| Cockatoo_assembly_Valencia | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 49% | 101 | refused: beats_baseline |
| Cockatoo_education_Brendan | gbm | same time last week | 0.37 (0.32 to 0.42) | better | 0.28 | 93% | 101 | passed |
| Cockatoo_education_Claudine | gbm change | same time last week | 0.28 (0.22 to 0.32) | better | 0.26 | 82% | 101 | passed |
| Cockatoo_education_Joel | ridge | persistence | 0.07 (0.03 to 0.10) | better | 0.09 | 94% | 101 | passed |
| Cockatoo_education_Laurence | gbm change | towt | 0.09 (0.04 to 0.14) | better | 0.13 | 89% | 101 | passed |
| Cockatoo_education_Nelda | ridge | same time last week | 0.14 (0.08 to 0.19) | better | 0.19 | 92% | 101 | passed |
| Cockatoo_education_Orlando | gbm change | time of week profile | 0.26 (0.21 to 0.30) | better | 0.16 | 87% | 101 | passed |
| Cockatoo_lodging_Linwood | ridge | persistence | 0.15 (0.11 to 0.19) | better | 0.14 | 87% | 101 | passed |
| Cockatoo_lodging_Lynne | gbm change | persistence | 0.30 (0.24 to 0.36) | better | 0.27 | 92% | 101 | passed |
| Cockatoo_office_Jodie | gbm | towt | 0.19 (0.12 to 0.26) | better | 0.19 | 67% | 101 | passed |
| Cockatoo_public_Caleb | ridge | same time last week | 0.19 (0.10 to 0.26) | better | 0.14 | 88% | 101 | passed |
| Cockatoo_public_Harland | gbm | towt | 0.57 (0.44 to 0.65) | better | 0.46 | 83% | 101 | passed |
| Cockatoo_public_Leah | gbm | towt | 0.62 (0.49 to 0.69) | better | 0.53 | 83% | 101 | passed |
| Crow_education_Keisha | gbm | same time last week | 0.28 (0.19 to 0.36) | better | 0.32 | 89% | 102 | passed |
| Crow_education_Marlin | ridge | persistence | 0.02 (−0.08 to 0.09) |  | 0.08 | 95% | 101 | refused: beats_baseline |
| Crow_education_Omer | ridge | same time last week | 0.22 (0.10 to 0.30) | better | 0.20 | 88% | 101 | passed |
| Crow_education_Winston | ridge | persistence | 0.16 (0.11 to 0.21) | better | 0.13 | 92% | 103 | passed |
| Eagle_assembly_Margret | ridge | persistence | 0.20 (0.15 to 0.24) | better | 0.11 | 94% | 106 | passed |
| Eagle_education_Alberto | time of week profile | time of week profile | 0.00 (0.00 to 0.00) |  | 0.00 | 57% | 103 | refused: beats_baseline |
| Eagle_education_Brooke | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 69% | 108 | refused: beats_baseline |
| Eagle_education_Samantha | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 73% | 109 | refused: beats_baseline |
| Eagle_education_Sherrill | gbm | time of week profile | 0.19 (0.12 to 0.27) | better | 0.19 | 95% | 108 | passed |
| Eagle_education_Wesley | gbm | same time last week | 0.37 (0.29 to 0.43) | better | 0.32 | 91% | 108 | passed |
| Eagle_lodging_Edgardo | ridge | persistence | 0.10 (0.05 to 0.14) | better | 0.12 | 82% | 108 | passed |
| Eagle_office_Elias | gbm | time of week profile | 0.15 (0.10 to 0.21) | better | 0.12 | 94% | 105 | passed |
| Eagle_office_Freida | gbm change | same time last week | 0.24 (0.11 to 0.38) | better | 0.23 | 83% | 107 | passed |
| Eagle_office_Mandi | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 58% | 103 | refused: beats_baseline |
| Eagle_office_Randolph | gbm | time of week profile | 0.08 (−0.04 to 0.19) |  | 0.10 | 84% | 108 | passed |
| Eagle_office_Remedios | ridge | time of week profile | −0.08 (−0.14 to −0.02) |  | −0.04 | 91% | 103 | refused: beats_baseline |
| Eagle_public_Missy | gbm change | towt | 0.17 (0.10 to 0.24) | better | 0.19 | 91% | 106 | passed |
| Eagle_public_Preston | ridge | same time last week | 0.30 (0.23 to 0.36) | better | 0.23 | 86% | 108 | passed |
| Fox_assembly_Kathie | gbm change | persistence | 0.40 (0.31 to 0.51) | better | 0.40 | 74% | 109 | passed |
| Fox_assembly_Renna | gbm | towt | 0.30 (0.24 to 0.39) | better | 0.27 | 85% | 109 | passed |
| Fox_education_Elvira | gbm change | same time last week | 0.25 (0.18 to 0.32) | better | 0.24 | 78% | 109 | passed |
| Fox_education_Gayla | gbm | time of week profile | 0.30 (0.20 to 0.38) | better | 0.26 | 81% | 102 | passed |
| Fox_education_Janina | ridge | same time last week | 0.23 (0.05 to 0.36) | better | 0.21 | 73% | 109 | passed |
| Fox_education_Melvin | gbm change | same time last week | 0.33 (0.25 to 0.39) | better | 0.28 | 89% | 105 | passed |
| Fox_education_Nilda | gbm | persistence | 0.37 (0.28 to 0.44) | better | 0.33 | 90% | 109 | passed |
| Fox_education_Ollie | gbm | persistence | 0.26 (0.19 to 0.33) | better | 0.26 | 83% | 109 | passed |
| Fox_education_Stacia | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 61% | 106 | refused: beats_baseline |
| Fox_education_Tamika | ridge | same time last week | 0.14 (0.09 to 0.19) | better | 0.15 | 99% | 109 | passed |
| Fox_office_Clayton | gbm | same time last week | 0.32 (0.25 to 0.38) | better | 0.24 | 93% | 109 | passed |
| Fox_office_Easter | gbm | same time last week | 0.23 (0.12 to 0.33) | better | 0.19 | 92% | 109 | passed |
| Fox_office_Thelma | gbm | towt | 0.16 (0.07 to 0.26) | better | 0.13 | 92% | 109 | passed |
| Fox_office_Yong | gbm | same time last week | 0.18 (0.06 to 0.28) | better | 0.21 | 76% | 109 | passed |
| Gator_assembly_Blanca | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 87% | 102 | refused: beats_baseline |
| Gator_assembly_Kayleigh | ridge | towt | 0.13 (0.04 to 0.21) | better | 0.13 | 46% | 85 | passed |
| Gator_office_Julie | gbm | towt | 0.11 (−0.03 to 0.25) |  | 0.08 | 95% | 83 | passed |
| Gator_other_Reginald | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 84% | 84 | refused: beats_baseline |
| Gator_public_Dewey | ridge | towt | −0.16 (−0.26 to −0.04) |  | −0.04 | 92% | 98 | refused: beats_baseline |
| Gator_public_Dionna | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 44% | 85 | refused: beats_baseline |
| Gator_public_Jayme | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 74% | 100 | refused: beats_baseline |
| Gator_public_Kendall | time of week profile | time of week profile | 0.00 (0.00 to 0.00) |  | 0.00 | 85% | 90 | refused: beats_baseline |
| Gator_public_Latasha | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 74% | 81 | refused: beats_baseline |
| Gator_public_Lindsey | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 77% | 83 | refused: beats_baseline |
| Gator_public_Maude | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 78% | 79 | refused: beats_baseline |
| Gator_public_Natasha | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 94% | 93 | refused: beats_baseline |
| Gator_public_Nettie | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 80% | 86 | refused: beats_baseline |
| Gator_warehouse_Stacie | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 90% | 92 | refused: beats_baseline |
| Hog_education_Wayne | time of week profile | time of week profile | 0.00 (0.00 to 0.00) |  | 0.00 | 80% | 109 | refused: beats_baseline |
| Hog_health_Hisako | gbm change | time of week profile | 0.36 (0.31 to 0.42) | better | 0.24 | 90% | 109 | passed |
| Hog_industrial_Jay | gbm change | persistence | −0.03 (−0.17 to 0.07) |  | 0.02 | 78% | 108 | refused: beats_baseline |
| Hog_lodging_Celeste | gbm | persistence | 0.13 (0.06 to 0.20) | better | 0.14 | 88% | 110 | passed |
| Hog_office_Catharine | ridge | time of week profile | 0.12 (0.07 to 0.17) | better | 0.03 | 98% | 108 | passed |
| Hog_office_Elke | gbm change | same time last week | 0.34 (0.21 to 0.45) | better | 0.25 | 97% | 109 | passed |
| Hog_office_Emmanuel | gbm change | towt | 0.18 (0.12 to 0.24) | better | 0.14 | 93% | 108 | passed |
| Hog_office_Patrick | gbm change | time of week profile | 0.46 (0.39 to 0.52) | better | 0.32 | 91% | 109 | passed |
| Hog_office_Rolando | gbm change | same time last week | −0.50 (−1.25 to 0.01) |  | −0.34 | 83% | 109 | refused: beats_baseline |
| Hog_office_Shawna | gbm change | time of week profile | 0.23 (0.15 to 0.32) | better | 0.13 | 96% | 109 | passed |
| Hog_office_Thomas | gbm | same time last week | 0.02 (−0.08 to 0.10) |  | 0.09 | 61% | 108 | refused: beats_baseline |
| Hog_services_Kerrie | gbm | towt | 0.12 (0.06 to 0.19) | better | 0.07 | 94% | 109 | passed |
| Hog_warehouse_Louise | gbm | towt | 0.29 (0.22 to 0.37) | better | 0.24 | 93% | 109 | passed |
| Hog_warehouse_Rosanna | ridge | same time yesterday | 0.14 (0.07 to 0.18) | better | 0.13 | 98% | 105 | passed |
| Lamb_assembly_Delilah | persistence | persistence | – |  | – | 100% | 108 | refused: beats_baseline |
| Lamb_assembly_Isa | gbm | persistence | – |  | −0.01 | 100% | 109 | refused: beats_baseline |
| Lamb_assembly_Librada | gbm | same time last week | 0.12 (−0.00 to 0.20) | better | 0.16 | 55% | 109 | passed |
| Lamb_assembly_Tasha | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 55% | 109 | refused: beats_baseline |
| Lamb_education_Eula | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 76% | 109 | refused: beats_baseline |
| Lamb_education_Felicia | gbm | same time last week | 0.49 (0.25 to 0.64) | better | 0.44 | 94% | 103 | passed |
| Lamb_education_Freddy | persistence | persistence | – |  | – | 100% | 108 | refused: beats_baseline |
| Lamb_education_Hilary | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 69% | 109 | refused: beats_baseline |
| Lamb_education_Maritza | gbm | same time last week | 0.59 (0.46 to 0.70) | better | 0.54 | 91% | 102 | passed |
| Lamb_education_Norris | gbm | same time last week | 0.31 (0.13 to 0.44) | better | 0.38 | 90% | 102 | passed |
| Lamb_education_Princess | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 69% | 109 | refused: beats_baseline |
| Lamb_education_Sabrina | gbm | same time last week | 0.62 (0.50 to 0.70) | better | 0.59 | 87% | 103 | passed |
| Lamb_education_Stefan | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 69% | 109 | refused: beats_baseline |
| Lamb_other_Katharina | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 53% | 109 | refused: beats_baseline |
| Moose_education_Abbie | gbm change | same time last week | 0.20 (0.01 to 0.34) | better | 0.24 | 86% | 97 | passed |
| Moose_education_Clark | gbm | towt | 0.19 (0.07 to 0.29) | better | 0.23 | 86% | 108 | passed |
| Moose_education_Gladys | gbm | towt | 0.29 (0.20 to 0.35) | better | 0.22 | 76% | 104 | passed |
| Moose_education_Lori | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 59% | 98 | refused: beats_baseline |
| Moose_education_Maria | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 32% | 94 | refused: beats_baseline |
| Moose_education_Marina | gbm change | same time last week | 0.25 (0.12 to 0.37) | better | 0.27 | 79% | 103 | passed |
| Moose_education_Marlon | gbm change | same time last week | 0.18 (0.07 to 0.27) | better | 0.17 | 84% | 98 | passed |
| Moose_education_Rene | gbm | towt | 0.10 (0.02 to 0.25) | better | 0.19 | 91% | 107 | passed |
| Moose_education_Ricardo | gbm change | towt | 0.41 (0.31 to 0.52) | better | 0.35 | 82% | 109 | passed |
| Mouse_health_Estela | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 93% | 92 | refused: beats_baseline |
| Mouse_health_Justin | ridge | towt | 0.20 (0.12 to 0.27) | better | 0.12 | 96% | 92 | passed |
| Mouse_health_Modesto | ridge | persistence | 0.17 (0.12 to 0.21) | better | 0.13 | 97% | 92 | passed |
| Mouse_lodging_Vicente | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 94% | 91 | refused: beats_baseline |
| Peacock_assembly_Socorro | ridge | same time last week | 0.35 (0.27 to 0.41) | better | 0.22 | 98% | 109 | passed |
| Peacock_education_Anita | ridge | same time last week | 0.08 (−0.02 to 0.17) |  | 0.12 | 93% | 109 | passed |
| Peacock_education_Forest | ridge | persistence | 0.11 (−0.02 to 0.21) |  | 0.13 | 84% | 109 | passed |
| Peacock_education_Joshua | gbm change | towt | 0.19 (0.11 to 0.26) | better | 0.14 | 90% | 109 | passed |
| Peacock_education_Lyle | gbm | same time last week | 0.44 (0.36 to 0.51) | better | 0.34 | 85% | 109 | passed |
| Peacock_education_Yolanda | gbm change | same time last week | 0.41 (0.34 to 0.48) | better | 0.31 | 93% | 109 | passed |
| Peacock_lodging_Mathew | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 70% | 109 | refused: beats_baseline |
| Peacock_lodging_Matthew | ridge | persistence | 0.14 (0.12 to 0.17) | better | 0.11 | 95% | 109 | passed |
| Peacock_lodging_Nova | gbm | persistence | 0.23 (0.20 to 0.27) | better | 0.20 | 80% | 109 | passed |
| Peacock_lodging_Sergio | gbm change | persistence | 0.13 (0.09 to 0.17) | better | 0.13 | 83% | 109 | passed |
| Peacock_lodging_Terrie | ridge | persistence | 0.19 (0.17 to 0.22) | better | 0.18 | 88% | 109 | passed |
| Peacock_lodging_Wes | ridge | persistence | 0.03 (−0.01 to 0.08) |  | 0.05 | 91% | 109 | refused: beats_baseline |
| Peacock_office_Dara | gbm change | persistence | 0.21 (0.16 to 0.26) | better | 0.22 | 91% | 109 | passed |
| Peacock_office_Norman | gbm | same time last week | 0.36 (0.27 to 0.43) | better | 0.31 | 86% | 109 | passed |
| Rat_assembly_Pauline | ridge | persistence | 0.10 (0.05 to 0.15) | better | 0.07 | 97% | 111 | passed |
| Rat_education_Carmela | gbm | towt | 0.24 (0.16 to 0.31) | better | 0.19 | 96% | 109 | passed |
| Rat_education_Colin | gbm | persistence | −5.15 (−7.67 to −3.68) |  | −0.89 | 37% | 109 | refused: beats_baseline |
| Rat_education_Dreama | gbm change | persistence | 0.03 (−0.05 to 0.07) |  | 0.04 | 99% | 107 | refused: beats_baseline |
| Rat_education_Fernando | gbm change | towt | 0.24 (0.16 to 0.34) | better | 0.22 | 96% | 109 | passed |
| Rat_health_Rosaria | gbm change | towt | 0.38 (0.33 to 0.44) | better | 0.24 | 94% | 109 | passed |
| Rat_office_Adele | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 74% | 109 | refused: beats_baseline |
| Rat_office_Jessica | gbm change | same time last week | 0.24 (0.12 to 0.35) | better | 0.25 | 77% | 109 | passed |
| Rat_office_Olivia | ridge | same time last week | 0.10 (0.04 to 0.16) | better | 0.10 | 92% | 109 | passed |
| Rat_office_Rosemary | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 94% | 109 | refused: beats_baseline |
| Rat_public_Carole | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 96% | 109 | refused: beats_baseline |
| Rat_public_Deidre | gbm | towt | 0.15 (0.09 to 0.21) | better | 0.14 | 96% | 109 | passed |
| Rat_public_Kimber | ridge | same time yesterday | 0.12 (−0.01 to 0.23) | better | 0.13 | 97% | 109 | passed |
| Rat_religion_Kathy | gbm change | towt | 0.00 (−0.02 to 0.02) |  | 0.01 | 92% | 109 | refused: beats_baseline |
| Robin_education_Audrea | ridge | persistence | 0.03 (−0.05 to 0.10) |  | 0.07 | 86% | 93 | refused: beats_baseline |
| Robin_education_Della | gbm change | same time last week | 0.13 (0.08 to 0.19) | better | 0.16 | 81% | 112 | passed |
| Robin_education_Kristopher | gbm change | towt | 0.22 (0.10 to 0.32) | better | 0.15 | 100% | 109 | passed |
| Robin_education_Madeline | gbm | towt | 0.38 (0.17 to 0.51) | better | 0.27 | 91% | 96 | passed |
| Robin_education_Margarito | towt | towt | 0.00 (0.00 to 0.00) |  | 0.00 | 82% | 98 | refused: beats_baseline |
| Robin_education_So | gbm | same time last week | 0.54 (0.43 to 0.61) | better | 0.45 | 90% | 98 | passed |
| Robin_education_Zenia | gbm change | same time last week | 0.37 (0.18 to 0.49) | better | 0.39 | 98% | 99 | passed |
| Robin_lodging_Armand | gbm change | persistence | 0.11 (0.06 to 0.16) | better | 0.09 | 69% | 98 | passed |
| Robin_lodging_Celia | gbm | persistence | 0.22 (0.18 to 0.26) | better | 0.17 | 84% | 109 | passed |
| Robin_office_Antonina | time of week profile | time of week profile | 0.00 (0.00 to 0.00) |  | 0.00 | 98% | 109 | refused: beats_baseline |
| Robin_office_Lindsay | gbm | same time last week | −0.25 (−0.46 to −0.10) |  | −0.07 | 69% | 106 | refused: beats_baseline |
| Robin_office_Maryann | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 100% | 109 | refused: beats_baseline |
| Robin_office_Zelma | gbm change | same time last week | 0.48 (0.32 to 0.59) | better | 0.38 | 94% | 98 | passed |
| Robin_public_Cami | ridge | same time last week | 0.35 (0.26 to 0.41) | better | 0.29 | 86% | 96 | passed |
| Wolf_education_Arnulfo | gbm | persistence | 0.33 (0.20 to 0.44) | better | 0.25 | 94% | 107 | passed |
| Wolf_education_Clarissa | gbm change | towt | 0.28 (0.17 to 0.37) | better | 0.21 | 91% | 109 | passed |
| Wolf_education_Cody | gbm change | time of day profile | 0.06 (−0.01 to 0.11) |  | 0.02 | 89% | 109 | passed |
| Wolf_education_Dorris | gbm change | time of day profile | 0.35 (0.27 to 0.43) | better | 0.23 | 92% | 109 | passed |
| Wolf_education_Laurinda | gbm change | towt | 0.22 (0.16 to 0.28) | better | 0.17 | 92% | 109 | passed |
| Wolf_education_Miguel | gbm change | time of day profile | 0.18 (0.10 to 0.26) | better | 0.12 | 90% | 109 | passed |
| Wolf_education_Tammie | gbm change | time of day profile | 0.29 (0.18 to 0.38) | better | 0.20 | 91% | 109 | passed |
| Wolf_education_Tori | gbm change | time of day profile | 0.12 (0.03 to 0.20) | better | 0.09 | 90% | 109 | passed |
| Wolf_education_Ursula | gbm change | towt | 0.26 (0.18 to 0.33) | better | 0.17 | 93% | 109 | passed |
| Wolf_education_Vivian | gbm | towt | 0.14 (0.07 to 0.21) | better | 0.13 | 92% | 109 | passed |
| Wolf_office_Elisabeth | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 80% | 109 | refused: beats_baseline |
| Wolf_office_Haydee | gbm change | towt | 0.21 (0.14 to 0.27) | better | 0.17 | 90% | 109 | passed |
| Wolf_retail_Toshia | gbm change | towt | 0.21 (0.13 to 0.31) | better | 0.14 | 92% | 109 | passed |
| Wolf_science_Alfreda | ridge | persistence | 0.12 (0.03 to 0.19) | better | 0.10 | 92% | 109 | passed |
| robod-room1-air_temperature-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 95% | 5 | refused: beats_baseline |
| robod-room1-chilled_water_energy-1h | gbm change | persistence | −0.15 (−0.67 to 0.03) |  | −0.02 | 93% | 5 | refused: beats_baseline |
| robod-room1-indoor_co2-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 90% | 5 | refused: beats_baseline |
| robod-room1-indoor_relative_humidity-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 91% | 5 | refused: beats_baseline |
| robod-room1-occupant_count-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 98% | 5 | refused: beats_baseline |
| robod-room1-occupant_count-now | random forest | training mean | 0.76 (0.64 to 0.91) | better | 0.47 | 99% | 5 | passed |
| robod-room1-occupant_presence-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | – | 5 | refused: beats_baseline |
| robod-room1-plug_load_energy-1h | gbm | time of day profile | 0.19 (−0.69 to 0.22) |  | 0.14 | 82% | 5 | passed |
| robod-room1-pm25-30min | ridge | persistence | 0.14 (−0.05 to 0.19) |  | 0.11 | 78% | 5 | passed |
| robod-room2-air_temperature-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 86% | 5 | refused: beats_baseline |
| robod-room2-chilled_water_energy-1h | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 75% | 5 | refused: beats_baseline |
| robod-room2-indoor_co2-30min | gbm change | persistence | 0.15 (0.10 to 0.18) | better | 0.06 | 91% | 5 | passed |
| robod-room2-indoor_relative_humidity-30min | ridge | persistence | −0.16 (−0.41 to −0.00) |  | −0.06 | 88% | 5 | refused: beats_baseline |
| robod-room2-occupant_count-30min | ridge | persistence | 0.39 (0.38 to 0.40) | better | 0.30 | 88% | 5 | passed |
| robod-room2-occupant_count-now | ridge | time of week profile | 0.42 (0.34 to 0.50) | better | 0.38 | 84% | 5 | passed |
| robod-room2-occupant_presence-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | – | 5 | refused: beats_baseline |
| robod-room2-plug_load_energy-1h | gbm | time of day profile | 0.16 (−0.26 to 0.17) |  | 0.11 | 94% | 5 | passed |
| robod-room2-pm25-30min | ridge | persistence | 0.19 (−0.19 to 0.26) | better | 0.11 | 79% | 5 | passed |
| robod-room3-air_temperature-30min | gbm change | persistence | 0.18 (0.04 to 0.33) | better | 0.20 | 91% | 5 | passed |
| robod-room3-chilled_water_energy-1h | gbm change | persistence | 0.49 (0.34 to 0.56) | better | 0.30 | 96% | 3 | passed |
| robod-room3-indoor_co2-30min | gbm change | persistence | 0.04 (−0.27 to 0.13) |  | 0.05 | 94% | 5 | refused: beats_baseline |
| robod-room3-indoor_relative_humidity-30min | gbm change | persistence | 0.36 (0.20 to 0.52) | better | 0.19 | 99% | 5 | passed |
| robod-room3-occupant_count-30min | gbm | persistence | −0.13 (−1.79 to 0.03) |  | 0.04 | 93% | 5 | refused: beats_baseline |
| robod-room3-occupant_count-now | gbm | towt | 0.19 (0.11 to 0.23) | better | 0.29 | 71% | 5 | passed |
| robod-room3-occupant_presence-30min | random forest | persistence | −0.09 (−1.75 to 0.26) |  | 0.09 | – | 5 | refused: beats_baseline |
| robod-room3-plug_load_energy-1h | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 88% | 5 | refused: beats_baseline |
| robod-room3-pm25-30min | ridge | persistence | −0.17 (−0.78 to −0.04) |  | 0.01 | 91% | 5 | refused: beats_baseline |
| robod-room4-air_temperature-30min | gbm change | persistence | 0.25 (0.17 to 0.36) | better | 0.25 | 91% | 8 | passed |
| robod-room4-chilled_water_energy-1h | random forest | time of day profile | 0.24 (0.13 to 0.34) | better | 0.23 | 90% | 7 | passed |
| robod-room4-indoor_co2-30min | gbm | persistence | 0.28 (0.17 to 0.40) | better | 0.28 | 94% | 8 | passed |
| robod-room4-indoor_relative_humidity-30min | random forest | persistence | 0.60 (0.51 to 0.68) | better | 0.62 | 88% | 8 | passed |
| robod-room4-occupant_count-30min | random forest | persistence | 0.18 (0.15 to 0.21) | better | 0.17 | 92% | 8 | passed |
| robod-room4-occupant_count-now | ridge | time of day profile | 0.00 (−0.12 to 0.07) |  | 0.02 | 96% | 8 | refused: beats_baseline |
| robod-room4-occupant_presence-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | – | 8 | refused: beats_baseline |
| robod-room4-plug_load_energy-1h | gbm change | same time last week | 0.27 (0.20 to 0.33) | better | 0.20 | 84% | 8 | passed |
| robod-room4-pm25-30min | gbm change | persistence | 0.05 (0.03 to 0.40) | better | 0.07 | 94% | 8 | passed |
| robod-room5-air_temperature-30min | gbm | persistence | 0.30 (0.28 to 0.33) | better | 0.27 | 91% | 8 | passed |
| robod-room5-chilled_water_energy-1h | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 81% | 6 | refused: beats_baseline |
| robod-room5-indoor_co2-30min | gbm change | persistence | −0.01 (−0.05 to 0.05) |  | 0.09 | 97% | 8 | refused: beats_baseline |
| robod-room5-indoor_relative_humidity-30min | gbm | persistence | 0.43 (0.36 to 0.50) | better | 0.41 | 89% | 8 | passed |
| robod-room5-occupant_count-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 98% | 8 | refused: beats_baseline |
| robod-room5-occupant_count-now | gbm | time of day profile | 0.67 (0.59 to 0.75) | better | 0.35 | 100% | 8 | passed |
| robod-room5-occupant_presence-30min | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | – | 8 | refused: beats_baseline |
| robod-room5-plug_load_energy-1h | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 77% | 8 | refused: beats_baseline |
| robod-room5-pm25-30min | random forest | persistence | 0.09 (0.01 to 0.20) |  | 0.11 | 91% | 8 | passed |
| aalborg-heating-dh-power-1h | ridge | persistence | 0.19 (0.18 to 0.21) | better | 0.22 | 26% | 48 | passed |
| aalborg-heating-dh-power-24h | ridge | persistence | 0.12 (0.08 to 0.15) | better | 0.12 | 28% | 47 | passed |
| aalborg-rooma-people-amount-1h | gbm change | persistence | 0.16 (0.12 to 0.20) | better | 0.14 | 91% | 26 | passed |
| aalborg-rooma-room-active-1h | gbm | time of day probability | 0.28 (0.12 to 0.42) | better | 0.33 | – | 48 | passed |
| aalborg-rooma-sensor-co2-1h | gbm change | persistence | 0.18 (0.12 to 0.22) | better | 0.18 | 92% | 48 | passed |
| aalborg-rooma-sensor-roomtemperature-1h | ridge | persistence | 0.07 (0.02 to 0.10) | better | 0.08 | 93% | 48 | passed |
| aalborg-roomb-people-amount-1h | ridge | persistence | 0.19 (0.13 to 0.21) | better | 0.16 | 84% | 28 | passed |
| aalborg-roomb-room-active-1h | gbm | persistence | 0.25 (0.17 to 0.31) | better | 0.26 | – | 48 | passed |
| aalborg-roomb-sensor-co2-1h | gbm change | persistence | 0.08 (0.03 to 0.11) | better | 0.09 | 92% | 48 | passed |
| aalborg-roomb-sensor-roomtemperature-1h | gbm | persistence | −0.51 (−1.00 to −0.23) |  | −0.06 | 66% | 48 | refused: beats_baseline |
| aalborg-roomc-people-amount-1h | gbm | time of day profile | 0.02 (−0.05 to 0.11) |  | 0.08 | 84% | 31 | refused: beats_baseline |
| aalborg-roomc-room-active-1h | gbm | time of day probability | 0.25 (0.13 to 0.40) | better | 0.19 | – | 48 | passed |
| aalborg-roomc-sensor-co2-1h | gbm | persistence | 0.11 (0.07 to 0.14) | better | 0.09 | 91% | 48 | passed |
| aalborg-roomc-sensor-roomtemperature-1h | persistence | persistence | 0.00 (0.00 to 0.00) |  | 0.00 | 90% | 48 | refused: beats_baseline |
| aalborg-roomd-people-amount-1h | gbm change | time of day profile | −0.01 (−0.07 to 0.05) |  | 0.07 | 87% | 29 | refused: beats_baseline |
| aalborg-roomd-room-active-1h | gbm | time of day probability | 0.35 (0.18 to 0.49) | better | 0.31 | – | 47 | passed |
| aalborg-roomd-sensor-co2-1h | gbm change | persistence | 0.11 (0.07 to 0.14) | better | 0.14 | 90% | 47 | passed |
| aalborg-roomd-sensor-roomtemperature-1h | ridge | persistence | 0.06 (−0.03 to 0.13) | better | 0.13 | 79% | 47 | passed |
| aalborg-roome-people-amount-1h | time of day profile | time of day profile | 0.00 (0.00 to 0.00) |  | 0.00 | 91% | 27 | refused: beats_baseline |
| aalborg-roome-room-active-1h | gbm | time of day probability | 0.27 (0.11 to 0.43) | better | 0.21 | – | 48 | passed |
| aalborg-roome-sensor-co2-1h | gbm change | persistence | 0.15 (0.10 to 0.19) | better | 0.14 | 94% | 48 | passed |
| aalborg-roome-sensor-roomtemperature-1h | ridge | persistence | −1.03 (−1.33 to −0.74) |  | 0.05 | 47% | 48 | refused: beats_baseline |
| aalborg-roomf-people-amount-1h | ridge | persistence | −0.12 (−0.34 to 0.01) |  | −0.03 | 85% | 27 | refused: beats_baseline |
| aalborg-roomf-room-active-1h | logistic | time of day probability | 0.29 (0.15 to 0.42) | better | 0.23 | – | 48 | passed |
| aalborg-roomf-sensor-co2-1h | gbm change | persistence | 0.18 (0.12 to 0.22) | better | 0.17 | 94% | 48 | passed |
| aalborg-roomf-sensor-roomtemperature-1h | gbm change | persistence | 0.08 (0.03 to 0.12) | better | 0.07 | 93% | 48 | passed |
| aalborg-ventilation-elmeter-power-1h | gbm change | persistence | 0.46 (0.35 to 0.58) | better | 0.43 | 91% | 48 | passed |
