| Estimate of baseline-model error (2016) | Estimated / realized 2017 CV(RMSE), median (IQR) | Estimate meets limits | …but 2017 does not |
|---|---|---|---|
| In-sample fit | 0.81 (0.65–0.99) | 121/152 | 33 |
| Shuffled CV | 0.83 (0.66–1.01) | 120/152 | 32 |
| Blocked CV | 0.91 (0.73–1.10) | 114/152 | 28 |
| Time-ordered split | 0.97 (0.74–1.32) | 88/152 | 13 |
