| Target | Tasks | Skill, median (IQR) | Better (DM) | Promoted | Most frequent reference | 90% coverage, median |
|---|---|---|---|---|---|---|
| Whole-building electricity | 200 | 0.16 (0.03 to 0.28) | 131 | 142 | persistence | 89% |
| Plug-load electricity | 5 | 0.16 (0.00 to 0.19) | 1 | 3 | time of day profile | 84% |
| Fan electricity | 1 | 0.46 (0.46 to 0.46) | 1 | 1 | persistence | 91% |
| Heating/cooling energy | 7 | 0.12 (0.00 to 0.22) | 4 | 4 | persistence | 81% |
| CO2 | 11 | 0.11 (0.06 to 0.16) | 8 | 8 | persistence | 92% |
| Room temperature | 11 | 0.06 (0.00 to 0.13) | 6 | 6 | persistence | 91% |
| Humidity | 5 | 0.36 (0.00 to 0.43) | 3 | 3 | persistence | 89% |
| PM2.5 | 5 | 0.09 (0.05 to 0.14) | 2 | 4 | persistence | 91% |
| Occupancy count | 11 | 0.00 (−0.01 to 0.17) | 4 | 4 | persistence | 91% |
| People count, estimated now | 5 | 0.42 (0.19 to 0.67) | 4 | 4 | time of day profile | 96% |
| Occupancy (yes/no) | 11 | 0.25 (0.00 to 0.28) | 6 | 6 | persistence | – |
